[TITLE]
Scenario: CABILDO 
Date: 09/11/2017 08:43:22 

[JUNCTIONS]
;ID              	Elev        	Demand      	Pattern         
 3933            	184.75      	0           	                	;
 3934            	174.5       	0           	                	;
 3935            	176         	0           	                	;
 3936            	181.2       	0           	                	;
 3937            	181.35      	0           	                	;
 3938            	197.5       	0           	                	;
 3939            	193.5       	0           	                	;
 3940            	195.7       	0           	                	;
 3941            	198.65      	0           	                	;
 3942            	195.25      	0.0620418758638171	6443            	;
 3943            	181.3       	0           	                	;
 3944            	177.7       	0           	                	;
 3945            	195.7       	0.00736328643314353	6440            	;
 3946            	183.4       	0           	                	;
 3947            	180         	0.323889246860072	6440            	;
 3948            	179.4       	0           	                	;
 3949            	174.5       	0           	                	;
 3950            	172.9       	0           	                	;
 3951            	167.8       	0           	                	;
 3953            	169.5       	0.174272391934251	6440            	;
 3954            	182.65      	0           	                	;
 3955            	183.5       	0           	                	;
 3956            	176.6       	0           	                	;
 3957            	179.1       	0           	                	;
 3958            	217         	0           	                	;
 3959            	191.3       	0           	                	;
 3960            	167.3       	0           	                	;
 3961            	212.2       	0           	                	;
 3962            	192.3       	0.186781933191368	6440            	;
 3963            	181.1       	0.0390364436560827	6440            	;
 3964            	187.95      	0           	                	;
 3965            	181         	0.0455921822853485	6440            	;
 3966            	181.9       	0.275936998668187	6440            	;
 3967            	181.55      	0           	                	;
 3968            	161.45      	0.920223071627649	6440            	;
 3969            	183.85      	0           	                	;
 3970            	173.6       	0           	                	;
 3971            	181         	0           	                	;
 3973            	170.45      	0           	                	;
 3974            	166.15      	0.541840737352403	6440            	;
 3975            	184         	0           	                	;
 3977            	188.15      	0           	                	;
 3978            	186.9       	0.0849531740286835	6443            	;
 3979            	176         	0.247899296503296	6440            	;
 3981            	181         	0           	                	;
 3982            	185.8       	0.0559979274187103	6440            	;
 3983            	192.1       	0           	                	;
 3985            	197.5       	0           	                	;
 3986            	178.5       	0           	                	;
 3987            	180.9       	0.344176278036454	6440            	;
 3988            	181.5       	0           	                	;
 3989            	177.8       	0           	                	;
 3990            	180.4       	0           	                	;
 3991            	166.72      	0           	                	;
 3992            	168.5       	0.597168191502211	6440            	;
 3993            	181.5       	0.279089712972625	6440            	;
 3994            	175.8       	0           	                	;
 3996            	179.9       	0.314651615155197	6440            	;
 3997            	183         	0           	                	;
 3998            	181.5       	0           	                	;
 3999            	177.05      	0.25934800005495	6440            	;
 4000            	186.1       	0.0576928576922172	6443            	;
 4001            	170.1       	0           	                	;
 4002            	183.25      	0.395430234592532	6440            	;
 4003            	186.8       	0           	                	;
 4004            	180.4       	0.850556429166919	6440            	;
 4005            	187.1       	0.0841574713125003	6443            	;
 4007            	178         	0.312923284062027	6440            	;
 4008            	180.6       	1.01383007960998	6440            	;
 4009            	167.2       	0           	                	;
 4011            	184.9       	0           	                	;
 4012            	176.8       	0           	                	;
 4013            	172.4       	0           	                	;
 4015            	206         	0.0882044833755761	6440            	;
 4016            	183         	0           	                	;
 4017            	186.4       	0.0500620040780297	6440            	;
 4018            	184.4       	0.0917439938836481	6443            	;
 4019            	169.1       	0           	                	;
 4020            	176.8       	0           	                	;
 4021            	188.9       	0           	                	;
 4022            	180.5       	0           	                	;
 4023            	179.7       	0           	                	;
 4024            	209.5       	0           	                	;
 4025            	167         	0.058405671424368	6440            	;
 4026            	178.2       	0.054829813990223	6440            	;
 4030            	180.7       	1.72237133077983	6440            	;
 4031            	183.3       	0           	                	;
 4032            	191.8       	0.110553592338982	6440            	;
 4034            	183.5       	0           	                	;
 4035            	171.65      	0.351327992904744	6440            	;
 4036            	185.5       	0.084330637821919	6440            	;
 4037            	183         	0           	                	;
 4038            	180.7       	0.735434678955817	6440            	;
 4039            	186.8       	0           	                	;
 4040            	183         	0.317059359160855	6440            	;
 4041            	180.5       	0.0753909942365566	6440            	;
 4042            	184         	0           	                	;
 4043            	183.5       	0.302791687998616	6440            	;
 4044            	182.1       	0           	                	;
 4045            	175.4       	0           	                	;
 4047            	190.2       	0           	                	;
 4048            	180.8       	0           	                	;
 4049            	182.85      	0           	                	;
 4050            	187.7       	0           	                	;
 4051            	180.7       	0           	                	;
 4052            	171.7       	0           	                	;
 4054            	204.7       	0           	                	;
 4055            	181.5       	0.368030227003396	6440            	;
 4057            	189.25      	0           	                	;
 4058            	172.5       	0.0199652040073095	6440            	;
 4060            	184.25      	0           	                	;
 4061            	169.1       	0           	                	;
 4062            	178.3       	0           	                	;
 4063            	180.9       	0           	                	;
 4064            	180         	0.129624831987755	6440            	;
 4065            	174.6       	0.10161394875362	6440            	;
 4066            	220.75      	0.0828406972243586	6440            	;
 4067            	183.5       	0           	                	;
 4068            	189.6       	0           	                	;
 4069            	177.5       	0.184544042413832	6440            	;
 4070            	180.65      	0           	                	;
 4071            	182.9       	0           	                	;
 4072            	162         	0           	                	;
 4073            	187.4       	0           	                	;
 4074            	193.5       	0.0208591683658457	6440            	;
 4075            	221.5       	0           	                	;
 4076            	189.7       	0           	                	;
 4077            	189.9       	0           	                	;
 4079            	181         	0           	                	;
 4080            	166.7       	0           	                	;
 4081            	179.5       	0           	                	;
 4082            	175.8       	0.0595976239024163	6440            	;
 4083            	179         	0           	                	;
 4085            	196.7       	0.519095304190046	6440            	;
 4086            	178.1       	0           	                	;
 4087            	180.5       	0.249392216982051	6440            	;
 4088            	190.9       	0.174919026153592	6440            	;
 4089            	204.4       	0           	                	;
 4090            	190.6       	0.0437548278522014	6443            	;
 4091            	183         	0.218997428791819	6440            	;
 4092            	164.8       	0           	                	;
 4093            	179.7       	0.0450921729938131	6443            	;
 4094            	178         	0           	                	;
 4095            	168.4       	0           	                	;
 4096            	182.9       	0.374869054346198	6440            	;
 4097            	174.95      	0.225773678629524	6440            	;
 4098            	171.8       	0           	                	;
 4100            	180.65      	0           	                	;
 4102            	184.9       	0.609087716282694	6440            	;
 4103            	189.85      	0           	                	;
 4104            	181.3       	0           	                	;
 4105            	178.1       	0.214992468465576	6440            	;
 4106            	177.9       	0           	                	;
 4108            	213         	0           	                	;
 4109            	183.5       	0.454408043206363	6440            	;
 4111            	195.8       	0           	                	;
 4112            	181.1       	0           	                	;
 4113            	180.7       	0           	                	;
 4114            	214.5       	0           	                	;
 4115            	185.24      	0           	                	;
 4116            	189.8       	0           	                	;
 4117            	189.25      	0           	                	;
 4118            	185.9       	0           	                	;
 4119            	181.7       	0.0469361087043479	6440            	;
 4120            	184.1       	0           	                	;
 4121            	179.3       	0           	                	;
 4122            	180.2       	0           	                	;
 4123            	177.7       	0.611176613000474	6440            	;
 4124            	181.3       	0.112666917411844	6443            	;
 4125            	177.4       	0.235410614414544	6440            	;
 4126            	177.5       	0           	                	;
 4127            	171.2       	0.058405671424368	6440            	;
 4128            	171.5       	0.0692137005190712	6440            	;
 4129            	180.9       	0           	                	;
 4130            	178.3       	0           	                	;
 4131            	179.8       	0           	                	;
 4132            	172.9       	0           	                	;
 4133            	192.6       	0           	                	;
 4134            	173         	0.489370989268716	6440            	;
 4135            	181.3       	0           	                	;
 4136            	166.73      	0.975413451242481	6440            	;
 4137            	180.4       	0           	                	;
 4138            	184.25      	0.164227212425498	6440            	;
 4139            	184.8       	0           	                	;
 4140            	176.4       	0           	                	;
 4141            	167.8       	0.10161394875362	6440            	;
 4142            	189.9       	0           	                	;
 4143            	192         	0           	                	;
 4144            	177.2       	0           	                	;
 4145            	162         	0           	                	;
 4146            	195.9       	0.291307225872621	6440            	;
 4147            	181.3       	0           	                	;
 4148            	182.5       	0           	                	;
 4149            	181.6       	0           	                	;
 4150            	179.6       	0.146908142919456	6440            	;
 4151            	179.7       	0           	                	;
 4152            	183.4       	0.152867905309698	6440            	;
 4153            	176.5       	0           	                	;
 4154            	179.7       	0           	                	;
 4155            	169.85      	0           	                	;
 4156            	176.9       	0           	                	;
 4157            	181         	0.0980380913194748	6440            	;
 4158            	187.7       	0           	                	;
 4159            	180.2       	0           	                	;
 4160            	180.5       	0           	                	;
 4161            	182.4       	0           	                	;
 4162            	180         	0           	                	;
 4163            	180         	0           	                	;
 4164            	181.35      	0           	                	;
 4166            	211.5       	0.4094356762096	6440            	;
 4168            	183         	0.0467841347633968	6440            	;
 4169            	166.95      	0           	                	;
 4170            	168.1       	0.0682392793682667	6440            	;
 4171            	179.2       	0           	                	;
 4172            	178         	0           	                	;
 4173            	170.8       	0           	                	;
 4174            	178.45      	0.0887349022283076	6440            	;
 4175            	186.7       	0.0742773488942613	6443            	;
 4176            	181.5       	0           	                	;
 4177            	168.5       	0           	                	;
 4178            	191         	0           	                	;
 4179            	179.7       	1.26695906761071	6440            	;
 4180            	191.4       	0.240985972130615	6440            	;
 4181            	190.5       	0           	                	;
 4182            	183.5       	0           	                	;
 4183            	170.8       	0.135286606258485	6440            	;
 4184            	195.3       	0.251203984748685	6440            	;
 4185            	181.4       	0           	                	;
 4186            	184.75      	0.00566177427072955	6440            	;
 4187            	176.5       	0           	                	;
 4188            	184.9       	0           	                	;
 4189            	168.8       	0.141246368648727	6440            	;
 4190            	182.1       	0.257437896208877	6440            	;
 4191            	179.9       	0           	                	;
 4192            	183.6       	0           	                	;
 4193            	190         	0.111151377205189	6443            	;
 4194            	186.3       	0.0861423173340215	6443            	;
 4195            	181.3       	0.336130598809628	6440            	;
 4196            	221.5       	0           	                	;
 4197            	173.85      	0.0381424792975464	6440            	;
 4199            	182.3       	0           	                	;
 4200            	167.1       	0           	                	;
 4202            	210         	0.17931733079759	6440            	;
 4203            	167.5       	0           	                	;
 4204            	202.3       	0           	                	;
 4205            	180.4       	0           	                	;
 4206            	204.1       	1.23958289907114	6440            	;
 4207            	180         	0           	                	;
 4208            	185.2       	0.0211571564853578	6440            	;
 4209            	186.6       	0           	                	;
 4210            	177.5       	0           	                	;
 4211            	174.9       	0           	                	;
 4212            	187.35      	0           	                	;
 4213            	184.4       	0.0434019663372643	6443            	;
 4214            	177.8       	0.0134087375676101	6443            	;
 4215            	189.7       	0.116899491283515	6443            	;
 4216            	208.8       	0           	                	;
 4217            	189.75      	0.0937202434677447	6440            	;
 4218            	197.55      	0.0455921822853485	6440            	;
 4219            	168.1       	0.134988618138973	6440            	;
 4220            	183.5       	0           	                	;
 4221            	212.2       	0           	                	;
 4222            	183.35      	0           	                	;
 4223            	170.45      	0           	                	;
 4224            	176.7       	0           	                	;
 4225            	183         	0.902308025882583	6440            	;
 4226            	183         	0           	                	;
 4227            	181.4       	0           	                	;
 4228            	184.6       	0           	                	;
 4229            	180.7       	0           	                	;
 4230            	177.05      	0           	                	;
 4231            	181         	0           	                	;
 4232            	180.2       	0           	                	;
 4233            	184.4       	0.358354552762839	6440            	;
 4234            	181.3       	0.0370504590683964	6443            	;
 4235            	179.25      	0           	                	;
 4236            	183.9       	0           	                	;
 4237            	186         	0           	                	;
 4238            	161.85      	0           	                	;
 4239            	175.8       	0           	                	;
 4240            	185.2       	0           	                	;
 4241            	167.5       	0           	                	;
 4242            	200.3       	0           	                	;
 4243            	177.7       	0           	                	;
 4244            	183.95      	0           	                	;
 4245            	183.7       	0           	                	;
 4246            	181.3       	0           	                	;
 4247            	180.6       	0           	                	;
 4248            	181.4       	0.641133358655024	6440            	;
 4249            	188.4       	0           	                	;
 4251            	172.1       	0           	                	;
 4252            	183.5       	0.0285817827099058	6443            	;
 4253            	189.8       	0.143630273604823	6440            	;
 4254            	174.5       	0.40819604563243	6440            	;
 4255            	187.4       	0           	                	;
 4256            	183.8       	0           	                	;
 4257            	192.9       	0.0132323068101416	6443            	;
 4258            	180.85      	0           	                	;
 4259            	180         	0.833520448374414	6440            	;
 4261            	188.05      	0.0608686113266512	6443            	;
 4262            	185.5       	0           	                	;
 4263            	183.25      	0           	                	;
 4264            	183.5       	0.217233339124307	6440            	;
 4266            	175.9       	0           	                	;
 4267            	186         	0.876442657108934	6440            	;
 4268            	163.5       	0           	                	;
 4269            	162         	0           	                	;
 4270            	176.5       	0           	                	;
 4271            	188         	0.305139834380371	6440            	;
 4272            	190.5       	0.106679746785325	6440            	;
 4273            	182.5       	0.0393440589154876	6443            	;
 4274            	181         	0           	                	;
 4275            	181.3       	0           	                	;
 4276            	185.9       	0           	                	;
 4277            	186         	0           	                	;
 4278            	183         	0.123367081478002	6440            	;
 4279            	188.7       	0.257163747138926	6440            	;
 4280            	181.3       	0.0561049808750002	6443            	;
 4670            	200.2       	0           	                	;
 4671            	210.45      	0           	                	;
 4672            	201         	0           	                	;
 4673            	200.4       	0           	                	;
 4674            	213.8       	0           	                	;
 4675            	196.8       	0           	                	;
 4676            	204.5       	0           	                	;
 4677            	204         	0           	                	;
 4678            	198.1       	0           	                	;
 4679            	196.7       	0           	                	;
 4680            	198.3       	0           	                	;
 4681            	193.4       	0.0169373527169812	6443            	;
 4682            	199.7       	0.0591678188246543	6443            	;
 4683            	196.2       	0.116278455017225	6443            	;
 4684            	200.4       	0.0368599138503303	6443            	;
 4685            	198         	0.0957877868448274	6443            	;
 4686            	197.4       	0.0853077998511953	6443            	;
 4687            	199.8       	0           	                	;
 4688            	199.4       	0           	                	;
 4689            	200.3       	0           	                	;
 4690            	200.8       	0.196882610874309	6443            	;
 4691            	201         	0.0681022723828619	6443            	;
 4692            	203.6       	0.0407413905146385	6443            	;
 4693            	203         	0.0142908913549529	6443            	;
 4695            	206         	0.0866133874564626	6443            	;
 4696            	206.2       	0.0513272359627518	6443            	;
 4697            	207.8       	0.0636809176006999	6443            	;
 4698            	207.5       	0.13519006791028	6443            	;
 4699            	209.1       	0.43442898272997	6443            	;
 4700            	212.8       	0.0954066964086953	6443            	;
 4701            	212.7       	0.100332643157217	6443            	;
 4702            	212.3       	0.0539736973247801	6443            	;
 4703            	213.3       	0.0666643617094932	6443            	;
 4704            	215.3       	0.0788186765915019	6443            	;
 4705            	216.9       	0.0857453481297173	6443            	;
 4706            	218         	0.0881448064312896	6443            	;
 4707            	217.4       	0.0853219143117928	6443            	;
 4708            	218.2       	0.0576928576922172	6443            	;
 4709            	219.2       	0.0239063676369891	6443            	;
 4711            	224         	0.0692243720003619	6443            	;
 4712            	223.2       	0.100339700387516	6443            	;
 4713            	223.4       	0.117172958957591	6443            	;
 4714            	227         	0.0920827409379878	6443            	;
 4715            	228         	0.0160763706205346	6443            	;
 4716            	230         	0.0693231732245443	6443            	;
 4717            	229.5       	0.0285817827099058	6443            	;
 4718            	233         	0.0100565531757076	6443            	;
 4719            	236.3       	0.0222302754410378	6443            	;
 4720            	234.7       	0.0213057782719026	6443            	;
 4722            	235.5       	0           	                	;
 4723            	213         	0           	                	;
 4724            	214.62      	0           	                	;
 4725            	235.45      	0           	                	;
 4726            	232.5       	0.138321713855346	6443            	;
 4727            	197.3       	0.0368740283109278	6443            	;
 4728            	215.15      	0.104895142545354	6443            	;
 4729            	213.2       	0.0497534736061323	6443            	;
 4730            	218.4       	0           	                	;
 4731            	198.3       	0           	                	;
 4732            	247.5       	0           	                	;
 4733            	213.9       	0           	                	;
 4734            	251.2       	0           	                	;
 4735            	238.4       	0.210296641364643	6443            	;
 4736            	218.25      	0           	                	;
 4737            	239.6       	0           	                	;
 4738            	219.25      	0.124383684015331	6443            	;
 4739            	243.05      	0.249116700930449	6443            	;
 4740            	188.8       	0.330174283834227	6443            	;
 4741            	246.5       	0           	                	;
 4742            	252.15      	0           	                	;
 4743            	206         	0           	                	;
 4744            	238.8       	0.149613282333334	6443            	;
 4745            	215.65      	0.00564578423899373	6443            	;
 4746            	201.9       	0           	                	;
 4747            	203.4       	0.0980955011525161	6443            	;
 4748            	225.4       	0.149987315539167	6443            	;
 4749            	198.75      	0.171843557774372	6443            	;
 4750            	226.85      	0.138321713855346	6443            	;
 4751            	241         	0           	                	;
 4752            	194.4       	0.161901684591019	6443            	;
 4753            	206.25      	0           	                	;
 4754            	187.5       	0           	                	;
 4755            	220.9       	0           	                	;
 4756            	251.7       	0.12685371461989	6443            	;
 4757            	197.85      	0           	                	;
 4758            	254.2       	0           	                	;
 4759            	194.9       	0           	                	;
 4760            	218.35      	0.17092788214311	6443            	;
 4761            	205.85      	0.0760416564689468	6443            	;
 4762            	218.25      	0           	                	;
 4763            	209.8       	0           	                	;
 4764            	214.85      	0.0943904552456765	6443            	;
 4765            	194.55      	0           	                	;
 4766            	239.1       	0.159772165348373	6443            	;
 4767            	216.05      	0           	                	;
 4768            	224.4       	0.200421811869128	6443            	;
 4769            	234.3       	0           	                	;
 4770            	239.9       	0           	                	;
 4771            	250.5       	0           	                	;
 4772            	198.65      	0.0529292272405662	6443            	;
 4773            	252.95      	0.0673965493529877	6443            	;
 4774            	237         	0.084002212245928	6443            	;
 4775            	233.75      	0.216810464930382	6443            	;
 4776            	196.7       	0           	                	;
 4777            	210.4       	0           	                	;
 4778            	200.2       	0.113974269324686	6443            	;
 4779            	222         	0.274196333104604	6443            	;
 4780            	237.85      	0           	                	;
 4781            	238.85      	0.10374128539151	6443            	;
 4782            	237.75      	0           	                	;
 4783            	188.4       	0           	                	;
 4784            	248         	0           	                	;
 4785            	232.75      	0           	                	;
 4786            	251.45      	0           	                	;
 4787            	239.4       	0           	                	;
 4788            	223.9       	0           	                	;
 4789            	203         	0.352353394355599	6443            	;
 4790            	197.5       	0           	                	;
 4791            	218.9       	0.212996031953912	6443            	;
 4792            	207.15      	0.283347796494498	6443            	;
 4793            	201.9       	0.118737899776337	6443            	;
 4794            	234.7       	0           	                	;
 4795            	198.2       	0           	                	;
 4796            	215.05      	0.201688584707752	6443            	;
 4797            	221.5       	0.189663064278696	6443            	;
 4798            	255.1       	0           	                	;
 4799            	192.35      	0           	                	;
 4800            	237         	0.0832753175251576	6443            	;
 4801            	203.5       	0           	                	;
 4802            	205.5       	0           	                	;
 4803            	212.5       	0.131617345071541	6443            	;
 4804            	214.5       	0.0666908263231134	6443            	;
 4805            	232.45      	0           	                	;
 4806            	252.1       	0           	                	;
 4807            	194.6       	0           	                	;
 4808            	215.8       	0.802054223452047	6443            	;
 4810            	232.3       	0           	                	;
 4811            	214.1       	0           	                	;
 4812            	255.5       	0           	                	;
 4813            	212.25      	0.208643485167163	6443            	;
 4814            	221.85      	0           	                	;
 4815            	187.6       	0.0596335960243713	6443            	;
 4816            	215.5       	0.0361683052810536	6443            	;
 4817            	215         	0           	                	;
 4818            	210.5       	0           	                	;
 4819            	195.25      	0.0755123641965412	6443            	;
 4820            	206.15      	0           	                	;
 4821            	226         	0.0776418834391866	6443            	;
 4822            	200.5       	0.210129032145048	6443            	;
 4823            	231.8       	0.042343381792453	6443            	;
 4824            	198.75      	0           	                	;
 4825            	248         	0.0358877803766786	6443            	;
 4826            	254         	0.358803702848649	6443            	;
 4827            	226.5       	0.172873913397988	6443            	;
 4828            	203.5       	0           	                	;
 4829            	226.35      	0.0259970721129914	6443            	;
 4830            	223.5       	0           	                	;
 4831            	219.85      	0           	                	;
 4832            	197.4       	0           	                	;
 4833            	189.2       	0           	                	;
 4834            	201.25      	0.294992226487422	6443            	;
 4835            	218.4       	0.104424072422913	6443            	;
 4836            	224.85      	0.107712741742127	6443            	;
 4837            	209.25      	0           	                	;
 4838            	228.85      	0.0425198125499215	6443            	;
 4839            	239.25      	0           	                	;
 4840            	191.3       	0           	                	;
 4841            	238.95      	0           	                	;
 4842            	238.75      	0           	                	;
 4843            	205.1       	0           	                	;
 4844            	207.9       	0.052223504210692	6443            	;
 4845            	198.25      	0           	                	;
 4846            	187.35      	0           	                	;
 4847            	196.6       	0.103829500770244	6443            	;
 4849            	230.85      	0           	                	;
 4850            	231.9       	0.209871443239144	6443            	;
 4851            	214.55      	0.0583985807220914	6443            	;
 4852            	201.1       	0           	                	;
 4853            	221.7       	0.0232888599858491	6443            	;
 4854            	225.35      	0           	                	;
 4855            	203.35      	0.0786881178309751	6443            	;
 4856            	214.15      	0.212069770477202	6443            	;
 4857            	235.5       	0.0381090436132077	6443            	;
 4858            	220.9       	0.116454885774694	6443            	;
 4860            	223.2       	0.0252295983180032	6443            	;
 4861            	237.75      	0           	                	;
 4862            	205.65      	0.202424300966396	6443            	;
 4863            	206.45      	0.425727417771621	6443            	;
 4864            	209.5       	0.211434619750315	6443            	;
 4865            	208.5       	0.13055876052673	6443            	;
 4866            	210.5       	0           	                	;
 4867            	211         	0.535028036330965	6443            	;
 4868            	217.25      	0           	                	;
 4869            	208.35      	0.14618170410057	6443            	;
 4870            	224.9       	0.0686315646552675	6443            	;
 4871            	243.9       	0.262190220058869	6443            	;
 4872            	206.35      	0.0969557584592692	6443            	;
 4873            	226.25      	0.0456214652662187	6443            	;
 4874            	252.2       	0           	                	;
 4875            	233.6       	0.0991540856973274	6443            	;
 4876            	227.9       	0.250355244847878	6443            	;
 4877            	187.35      	0.0849531740286835	6443            	;
 4878            	252         	0           	                	;
 4879            	192.5       	0.149966143848271	6443            	;
 4880            	238         	0           	                	;
 4881            	252.2       	0           	                	;
 4882            	212.4       	0           	                	;
 4883            	249         	0.140791744459906	6443            	;
 4884            	216.7       	0           	                	;
 4885            	202.4       	0           	                	;
 4886            	226.65      	0.227242815619498	6443            	;
 4887            	206         	0           	                	;
 4888            	205         	0           	                	;
 4889            	196.65      	0.119443622806211	6443            	;
 4890            	217.05      	0.265392438306923	6443            	;
 4891            	249.3       	0           	                	;
 4892            	199.9       	0           	                	;
 4893            	215.35      	0.148579398094568	6443            	;
 4894            	251.5       	0           	                	;
 4895            	213         	0.107622762055818	6443            	;
 4896            	186.1       	0.0464012892142297	6443            	;
 4897            	194.6       	0           	                	;
 4898            	232.5       	0           	                	;
 4899            	200.3       	0           	                	;
 4900            	209.8       	0.0752618325209358	6443            	;
 4901            	209.75      	0           	                	;
 4903            	191.5       	0           	                	;
 4904            	227.6       	0           	                	;
 4905            	201.35      	0           	                	;
 4906            	196.5       	0.0448257625500355	6443            	;
 4907            	205         	0.1652344615996	6443            	;
 4908            	202.25      	0           	                	;
 4909            	196.8       	0           	                	;
 4910            	197.9       	0           	                	;
 4911            	212.35      	0.305385762409895	6443            	;
 4912            	226.5       	0.270468351199294	6443            	;
 4913            	218.35      	0.0457908387933885	6443            	;
 4914            	194         	0.00940905229579799	6443            	;
 4915            	212.25      	0           	                	;
 4916            	210         	0           	                	;
 4917            	202.35      	0.119796484321148	6443            	;
 4918            	194.5       	0           	                	;
 4919            	190.55      	0.167522768523967	6443            	;
 4920            	201.4       	0           	                	;
 4921            	203.7       	0           	                	;
 4922            	211.25      	0.136253945377815	6443            	;
 4923            	214.4       	0           	                	;
 4924            	251.3       	0           	                	;
 4925            	188.9       	0.135322390978381	6443            	;
 4926            	209.65      	0.180054645226958	6443            	;
 4927            	205.1       	0           	                	;
 4928            	200         	0.0349915121287383	6443            	;
 4929            	209.4       	0.0666908263231134	6443            	;
 4930            	232.5       	0.157905527934356	6443            	;
 4931            	198.5       	0           	                	;
 4932            	232.85      	0.0545171040577832	6443            	;
 4933            	218.7       	0           	                	;
 4934            	226         	0           	                	;
 4935            	202.6       	0.202461351425465	6443            	;
 4936            	236.65      	0.0508120581509436	6443            	;
 4937            	220.7       	0.387198468955638	6443            	;
 4938            	239.8       	0           	                	;
 4939            	238.6       	0.0494006120911952	6443            	;
 4940            	215         	0           	                	;
 4941            	209.7       	0           	                	;
 4942            	233.5       	0           	                	;
 4943            	241.75      	0           	                	;
 4944            	241         	0           	                	;
 4945            	234.85      	0.116797161444183	6443            	;
 4946            	240.9       	0           	                	;
 4947            	236.95      	0           	                	;
 4948            	230.55      	0.384015658090906	6443            	;
 4949            	231.2       	0           	                	;
 4950            	188.2       	0.0296403672547171	6443            	;
 4951            	252         	0           	                	;
 4952            	223.9       	0           	                	;
 4953            	215.75      	0           	                	;
 4954            	197.9       	0.104799869936321	6443            	;
 4955            	187.25      	0           	                	;
 4956            	224.15      	0.102190459033361	6443            	;
 4957            	187.5       	0.0943904552456765	6443            	;
 4958            	197.85      	0           	                	;
 4959            	203         	0           	                	;
 4960            	238.2       	0.141945601613751	6443            	;
 4961            	231.95      	0.333630562373036	6443            	;
 4962            	199.6       	0           	                	;
 4963            	207.5       	0.247564110264726	6443            	;
 4964            	196         	0.0573399961772801	6443            	;
 4965            	226.45      	0.00793938408608494	6443            	;
 4966            	236.4       	0           	                	;
 4967            	241.2       	0.136910267795598	6443            	;
 4968            	205.45      	0.110634435085806	6443            	;
 4969            	209.95      	0.0626505619770836	6443            	;
 4970            	191.15      	0.0938893918944658	6443            	;
 4971            	233.6       	0.0453303545163956	6443            	;
 4972            	238.2       	0.0400497819453618	6443            	;
 4973            	212.5       	0           	                	;
 4974            	200.3       	0.0815251244110695	6443            	;
 4975            	198.9       	0.145297786005653	6443            	;
 4976            	241         	0.132852360373821	6443            	;
 4977            	201.6       	0.20498607556484	6443            	;
 4978            	200.8       	0.113092115537343	6443            	;
 4979            	231         	0           	                	;
 4980            	203.1       	0.333875801125917	6443            	;
 4981            	225.85      	0           	                	;
 4982            	237.75      	0.21471623183923	6443            	;
 4983            	210.4       	0.207048551119647	6443            	;
 4984            	190.5       	0.0940375937307393	6443            	;
 4985            	247.9       	0           	                	;
 4986            	206.4       	0           	                	;
 4987            	196.8       	0           	                	;
 4988            	252         	0           	                	;
 4989            	192.2       	0.171667127016903	6443            	;
 4990            	214.7       	0           	                	;
 4991            	241         	0.0880389479768085	6443            	;
 4992            	199.9       	0           	                	;
 4993            	205.45      	0           	                	;
 4994            	203.5       	0           	                	;
 4995            	212.9       	0.218266018679498	6443            	;
 4996            	194.55      	0.0412036390992061	6443            	;
 4997            	252.15      	0.123663846524859	6443            	;
 4998            	210.9       	0.132323068101416	6443            	;
 4999            	219.15      	0.0918022160336128	6443            	;
 5000            	252.2       	0           	                	;
 5001            	196.15      	0           	                	;
 5002            	237.5       	0.0513413504233492	6443            	;
 5003            	249.4       	0           	                	;
 5004            	213         	0           	                	;
 5005            	231.35      	0.312802911453873	6443            	;
 5006            	195.6       	0           	                	;
 5007            	200.4       	0           	                	;
 5008            	222.8       	0.0558103415100277	6443            	;
 5009            	221.7       	0           	                	;
 5010            	212.4       	0.162243960260508	6443            	;
 5011            	218.4       	0           	                	;
 5012            	204.45      	0           	                	;
 5013            	212.7       	0           	                	;
 5014            	193.5       	0.329925516466196	6443            	;
 5015            	212.6       	0           	                	;
 5016            	186.35      	0.068455133897799	6443            	;
 5017            	236         	0.187193033674136	6443            	;
 5018            	200.35      	0.0739244873793242	6443            	;
 5019            	191         	0           	                	;
 5020            	201.15      	0.0287582134673743	6443            	;
 5021            	232.8       	0           	                	;
 5022            	191.5       	0           	                	;
 5023            	226.5       	0.100212670242139	6443            	;
 5024            	196.6       	0           	                	;
 5025            	241         	0.0876119855437346	6443            	;
 5026            	198.75      	0           	                	;
 5027            	215.15      	0.199656102381715	6443            	;
 5028            	188.2       	0           	                	;
 5029            	197.2       	0.168456087230975	6443            	;
 5030            	225.15      	0           	                	;
 5488            	215.75      	0           	                	;
 5491            	215.75      	0           	                	;
 5496            	210.45      	0           	                	;
 5513            	191.56      	0           	                	;
 5520            	203.06      	0           	                	;
 5523            	241.17      	0           	                	;
 5655            	217.27      	0           	                	;
 5658            	185.21      	0           	                	;
 5701            	213         	0           	                	;
 5755            	203.321740139522	0           	                	;
 5765            	215.269431132202	0           	                	;
 5773            	217.26542495121	0           	                	;
 5776            	218.868804947812	0           	                	;
 5782            	218.747783218276	0           	                	;
 5786            	228.19657457508	0           	                	;
 5789            	237.856785177234	0           	                	;
 5793            	236.415194575713	0           	                	;
 5797            	200.173181226811	0           	                	;
 5800            	196.822165148899	0           	                	;
 5803            	191.161394364134	0           	                	;
 5808            	191.712771283046	0           	                	;
 5812            	198.875728864661	0           	                	;
 5816            	197.893781338414	0           	                	;
 5820            	180.52949015061	0           	                	;
 5827            	180.5       	0           	                	;
 5830            	180.094309101667	0           	                	;
 5833            	180.09      	0           	                	;
 5835            	180.09      	0           	                	;
 5838            	179.886756364186	0           	                	;
 5844            	180.064440571793	0           	                	;
 5848            	181.3       	0           	                	;
 5851            	192.830160656069	0           	                	;
 5854            	191.505797497436	0           	                	;
 5858            	190.950158773357	0           	                	;
 5866            	189.822006700632	0           	                	;
 5870            	203.103124367262	0           	                	;
 5874            	208.961283066434	0           	                	;
 5877            	219.31      	0           	                	;
 5878            	219.31      	0           	                	;
 5886            	162         	0           	                	;
 5935            	225.905794329629	0           	                	;
 5938            	226.835134493065	0           	                	;
 5941            	226.310909089483	0           	                	;
 5987            	222.318435967589	0           	                	;
 5993            	204.704429983899	0           	                	;
 6001            	196.2       	0           	                	;
 6004            	199.7       	0           	                	;
 6007            	206         	0           	                	;
 6010            	207.8       	0           	                	;
 6013            	215.3       	0           	                	;
 6016            	218.2       	0           	                	;
 6019            	223.2       	0           	                	;
 6022            	227         	0           	                	;
 6025            	233         	0           	                	;
 6028            	203.6       	0           	                	;
 6031            	207.5       	0           	                	;
 6036            	212.8       	0           	                	;
 6039            	217.4       	0           	                	;
 6045            	224         	0           	                	;
 6048            	230         	0           	                	;
 6051            	236.3       	0           	                	;
 6077            	196.042380483112	0           	                	;
 6091            	180.077959529452	0           	                	;
 6096            	180.555749417953	0           	                	;
 6102            	224.277430904318	0           	                	;
 6131            	196.67468278973	0           	                	;
 6173            	235.5       	0           	                	;
 6202            	221         	0           	                	;
 6203            	228.651352043021	0           	                	;
 6219            	192.088565208161	0           	                	;
 6334            	182.094331198583	0           	                	;
 6371            	232.300630107093	0           	                	;
 6374            	231.074011457369	0           	                	;
 6377            	231.16542285703	0           	                	;
 6384            	231.1       	0           	                	;
 6387            	232.4       	0           	                	;
 6403            	198.347294467218	0           	                	;
 6406            	196.641285518234	0           	                	;
 6413            	222.089846840397	0           	                	;
 6418            	187.349370292242	0           	                	;
 4282-A          	173.7       	0           	                	;
 4282-B          	173.7       	0           	                	;
 5033-A          	210.45      	0           	                	;
 5033-B          	210.45      	0           	                	;
 5034-A          	196.65      	0           	                	;
 5034-B          	196.65      	0           	                	;
 5534-A          	204.5       	0           	                	;
 5534-B          	204.5       	0           	                	;
 5504-A          	235.5       	0           	                	;
 5504-B          	235.5       	0           	                	;
 6177-A          	112.293947749477	0           	                	;
 6177-B          	112.293947749477	0           	                	;
 6391-A          	232         	0           	                	;
 6391-B          	232         	0           	                	;
 PCP_Jose_Vergara	245         	0           	                	;
 PCP_El_Cobre    	251         	0           	                	;

[RESERVOIRS]
;ID              	Head        	Pattern         
 4281            	232.08      	                	;
 5032            	270.01      	                	;

[TANKS]
;ID              	Elevation   	InitLevel   	MinLevel    	MaxLevel    	Diameter    	MinVol      	VolCurve

[PIPES]
;ID              	Node1           	Node2           	Length      	Diameter    	Roughness   	MinorLoss   	Status
 4283            	4267            	4236            	64.9520855120205	75          	100         	0           	Open  	;
 4284            	3948            	4154            	3.25726933699678	110.2       	140         	0           	Open  	;
 4285            	4247            	4171            	40.1917056781648	99.4        	140         	0           	Open  	;
 4286            	4123            	4210            	7.07807666098292	113         	140         	0           	Open  	;
 4287            	4039            	4194            	11.4070053808769	75          	130         	0           	Open  	;
 4290            	4190            	4278            	70.3489301328385	126.6       	140         	0           	Open  	;
 4291            	4000            	4234            	102.896665330097	75          	130         	0           	Open  	;
 4292            	4039            	4175            	8.85076139606303	75          	130         	0           	Open  	;
 4293            	4132            	3973            	92.3762176943535	96.8        	140         	0           	Open  	;
 4294            	4210            	4125            	19.7156143973969	113         	140         	0           	Open  	;
 4295            	4071            	4252            	84.3877852970112	75          	130         	0           	Open  	;
 4297            	4021            	4178            	79.7001439509282	150         	130         	0           	Open  	;
 4298            	4238            	4072            	7.10148363619203	96.8        	140         	0           	Open  	;
 4300            	3985            	4216            	44.5748480307142	75          	130         	0           	Open  	;
 4301            	4256            	4236            	8.21787559291459	100         	100         	0           	Open  	;
 4302            	4098            	4134            	18.3980912334986	141         	140         	0           	Open  	;
 4303            	4108            	4114            	18.1607664620686	220.4       	140         	0           	Open  	;
 4305            	4213            	4018            	10.0074774669203	75          	130         	0           	Open  	;
 4306            	4172            	4214            	4.24536645581384	66          	140         	0           	Open  	;
 4308            	4220            	3955            	0.879793193386627	66          	140         	0           	Open  	;
 4309            	3947            	4096            	93.0109315043085	125         	100         	0           	Open  	;
 4310            	4213            	4139            	8.42323099933001	125         	130         	0           	Open  	;
 4311            	4254            	3949            	11.9016994105201	96.8        	140         	0           	Open  	;
 4313            	4200            	4009            	5.23907388539958	96.8        	140         	0           	Open  	;
 4314            	4164            	4263            	20.473344581463	141         	140         	0           	Open  	;
 4316            	4103            	4142            	2.7036406816206	67.8        	140         	0           	Open  	;
 4317            	4239            	4069            	94.7531429941986	75          	100         	0           	Open  	;
 4318            	4049            	4148            	2.76815450846587	110.2       	140         	0           	Open  	;
 4319            	4080            	3974            	27.5582363129929	96.8        	140         	0           	Open  	;
 4320            	3971            	4044            	6.75867369315905	75          	130         	0           	Open  	;
 4322            	4190            	4227            	83.7965392837561	67.8        	140         	0           	Open  	;
 4329            	4241            	4169            	9.17924927372981	100         	130         	0           	Open  	;
 4331            	4252            	3955            	1.13528543800668	75          	130         	0           	Open  	;
 4332            	4231            	3987            	3.58386294428637	250         	100         	0           	Open  	;
 4333            	3961            	4166            	59.1030374633848	220.4       	140         	0           	Open  	;
 4334            	3986            	4174            	8.72685886017721	75          	100         	0           	Open  	;
 4335            	4261            	3964            	6.42361926912256	100         	130         	0           	Open  	;
 4336            	3955            	4135            	44.964181676694	75          	130         	0           	Open  	;
 4338            	3948            	4081            	2.69099430002792	110.2       	140         	0           	Open  	;
 4339            	4126            	4123            	9.30084300365681	100         	100         	0           	Open  	;
 4342            	4079            	4274            	23.4861422031889	75          	130         	0           	Open  	;
 4343            	4277            	4276            	8.45916931575205	67.8        	140         	0           	Open  	;
 4344            	4248            	4104            	42.3557050236378	125         	130         	0           	Open  	;
 4348            	4125            	3999            	47.6859127936913	113         	140         	0           	Open  	;
 4352            	4040            	4002            	235.389756519891	67.8        	140         	0           	Open  	;
 4353            	4230            	4144            	5.60487955072284	75          	100         	0           	Open  	;
 4354            	4226            	3946            	93.6892241315887	100         	100         	0           	Open  	;
 4356            	4175            	4044            	101.814590834515	75          	130         	0           	Open  	;
 4357            	4042            	4277            	12.8663352869093	67.8        	140         	0           	Open  	;
 4358            	4133            	4047            	88.7588335076434	150         	130         	0           	Open  	;
 4360            	4043            	4256            	103.543482755045	100         	100         	0           	Open  	;
 4361            	4142            	4077            	7.52472039446911	67.8        	140         	0           	Open  	;
 4365            	4040            	3954            	62.1882233307066	67.8        	140         	0           	Open  	;
 4368            	4091            	4225            	107.281540675159	75          	130         	0           	Open  	;
 4369            	4005            	4212            	4.71573360249761	100         	130         	0           	Open  	;
 4370            	4119            	4190            	16.0153368387199	126.6       	140         	0           	Open  	;
 4371            	3993            	4122            	40.9346764490365	99.4        	140         	0           	Open  	;
 4372            	4082            	4239            	7.91467027402808	75          	100         	0           	Open  	;
 4373            	4273            	4199            	2.76678661307454	110.2       	140         	0           	Open  	;
 4376            	4236            	3982            	35.5229087525774	226         	140         	0           	Open  	;
 4377            	4276            	4036            	25.9318561278577	67.8        	140         	0           	Open  	;
 4379            	4008            	4151            	42.9471568920242	99.4        	140         	0           	Open  	;
 4381            	4096            	4195            	110.485246024636	75          	130         	0           	Open  	;
 4383            	4055            	4031            	109.203484146895	125         	100         	0           	Open  	;
 4384            	4264            	4034            	11.1713918936229	126.6       	140         	0           	Open  	;
 4385            	4139            	4188            	1.7626872226915	125         	130         	0           	Open  	;
 4386            	3947            	4038            	80.2935110108981	75          	100         	0           	Open  	;
 4389            	4163            	4162            	10.9272405489923	250         	100         	0           	Open  	;
 4391            	4120            	4060            	2.35624115016642	66          	140         	0           	Open  	;
 4394            	4002            	4168            	27.0687893617125	45.2        	140         	0           	Open  	;
 4395            	4273            	4148            	2.66024904091377	110.2       	140         	0           	Open  	;
 4396            	4047            	4116            	13.4021605889691	150         	130         	0           	Open  	;
 4398            	3958            	4015            	29.5055138065089	150         	100         	0           	Open  	;
 4399            	4004            	4159            	17.2290272570612	99.4        	140         	0           	Open  	;
 4400            	4061            	3953            	71.4250857434185	100         	130         	0           	Open  	;
 4404            	4087            	4062            	82.5309780008198	50          	100         	0           	Open  	;
 4416            	3934            	4035            	54.1405745240532	75          	100         	0           	Open  	;
 4417            	4183            	3934            	206.76935372741	75          	100         	0           	Open  	;
 4418            	3935            	4230            	46.1800319335143	75          	100         	0           	Open  	;
 4419            	3994            	3935            	73.1490535563875	75          	100         	0           	Open  	;
 4421            	3936            	4112            	3.26358698973693	75          	130         	0           	Open  	;
 4422            	3937            	3936            	3.30611416375212	75          	130         	0           	Open  	;
 4423            	3936            	4051            	98.049815783838	75          	130         	0           	Open  	;
 4424            	4225            	3936            	107.517113142611	75          	130         	0           	Open  	;
 4425            	3940            	3938            	15.8964231449097	100         	130         	0           	Open  	;
 4426            	3940            	3939            	16.5358486886326	100         	130         	0           	Open  	;
 4427            	3942            	3940            	30.6084227886794	100         	130         	0           	Open  	;
 4428            	3942            	3941            	27.1530633260841	100         	130         	0           	Open  	;
 4429            	4212            	3942            	66.4755064508226	100         	130         	0           	Open  	;
 4430            	4147            	4243            	56.6188289466173	75          	130         	0           	Open  	;
 4431            	4135            	4147            	3.2398666553202	75          	130         	0           	Open  	;
 4433            	4162            	3947            	12.0561424233754	250         	100         	0           	Open  	;
 4434            	4166            	4024            	8.97543302059998	99.4        	140         	0           	Open  	;
 4435            	4060            	4213            	9.31672651628445	75          	130         	0           	Open  	;
 4436            	4048            	3981            	2.62182445123609	110.2       	140         	0           	Open  	;
 4437            	4131            	4154            	2.859912712694	110.2       	140         	0           	Open  	;
 4438            	4168            	4138            	113.095073836103	45.2        	140         	0           	Open  	;
 4439            	4002            	4042            	22.9237976960327	67.8        	140         	0           	Open  	;
 4440            	3991            	4080            	3.59360032864105	100         	130         	0           	Open  	;
 4442            	4123            	3996            	80.8718236514683	250         	100         	0           	Open  	;
 4443            	4174            	4082            	103.333863415164	75          	100         	0           	Open  	;
 4445            	4209            	4003            	25.4834572203232	100         	130         	0           	Open  	;
 4446            	3950            	4132            	11.0605799734344	96.8        	140         	0           	Open  	;
 4448            	3970            	4282-A          	3.06788840174812	99.4        	140         	0           	Open  	;
 4449            	4031            	4222            	7.53296695188676	125         	100         	0           	Open  	;
 4450            	4251            	4128            	30.0667389971999	75          	130         	0           	Open  	;
 4451            	4169            	4136            	15.4324359354423	100         	130         	0           	Open  	;
 4452            	4142            	3983            	45.6692422524085	67.8        	140         	0           	Open  	;
 4454            	4223            	3973            	3.0036404487383	66          	140         	0           	Open  	;
 4455            	4135            	4246            	2.78400644292001	75          	130         	0           	Open  	;
 4456            	4037            	4091            	11.5733281280965	100         	100         	0           	Open  	;
 4457            	4251            	4058            	32.0455130150649	75          	130         	0           	Open  	;
 4458            	4051            	4229            	7.47283786990035	75          	130         	0           	Open  	;
 4460            	4208            	4226            	30.1320899806726	50          	100         	0           	Open  	;
 4461            	4069            	4144            	14.1562969479554	75          	100         	0           	Open  	;
 4462            	4088            	4142            	143.409800766097	67.8        	140         	0           	Open  	;
 4463            	3968            	4238            	10.4868583804644	96.8        	140         	0           	Open  	;
 4464            	4058            	4134            	18.2114108020986	75          	130         	0           	Open  	;
 4465            	4279            	4021            	5.88481378302091	150         	130         	0           	Open  	;
 4467            	4266            	3979            	56.1476938118292	99.4        	140         	0           	Open  	;
 4468            	4216            	4221            	12.7659548930438	75          	130         	0           	Open  	;
 4469            	4075            	4281            	20.0925156538331	220.4       	140         	0           	Open  	;
 4470            	3989            	4126            	25.4911722734044	50          	100         	0           	Open  	;
 4471            	4100            	4119            	127.89024909402	141         	140         	0           	Open  	;
 4473            	4280            	4246            	5.44122660939942	66          	140         	0           	Open  	;
 4474            	4206            	4054            	67.6223366312665	220.4       	140         	0           	Open  	;
 4475            	3963            	4164            	4.23585687357296	141         	140         	0           	Open  	;
 4476            	3971            	4124            	11.9384425686979	50          	100         	0           	Open  	;
 4477            	4009            	3960            	8.82607893511634	96.8        	140         	0           	Open  	;
 4478            	6202            	4075            	14.3816116290945	220.4       	140         	0           	Open  	;
 4479            	4131            	4280            	18.8023335386596	66          	140         	0           	Open  	;
 4480            	3996            	4205            	9.02558004989447	250         	100         	0           	Open  	;
 4481            	4211            	4097            	1.70307314220845	125         	100         	0           	Open  	;
 4482            	4127            	4251            	26.7491694299423	75          	130         	0           	Open  	;
 4484            	4136            	3991            	4.73219937986439	100         	130         	0           	Open  	;
 4485            	3973            	4254            	171.872443379674	96.8        	140         	0           	Open  	;
 4487            	4189            	4200            	130.088954040569	100         	130         	0           	Open  	;
 4488            	4240            	4039            	84.8812124430866	75          	130         	0           	Open  	;
 4489            	4125            	4270            	39.9737415982733	99.4        	140         	0           	Open  	;
 4490            	5830            	4023            	13.7566761750889	176.2       	140         	0           	Open  	;
 4491            	4196            	3958            	10.9006226883491	150         	100         	0           	Open  	;
 4492            	4220            	4147            	44.6280088980901	75          	130         	0           	Open  	;
 4493            	4234            	3971            	5.76413415742553	75          	130         	0           	Open  	;
 4494            	4065            	4022            	40.3247500504993	110.2       	140         	0           	Open  	;
 4495            	4032            	4133            	7.22320694688395	150         	130         	0           	Open  	;
 4496            	4041            	3975            	81.2818877223597	141         	140         	0           	Open  	;
 4497            	4124            	4020            	89.088262493177	75          	130         	0           	Open  	;
 4498            	4221            	3961            	15.8572686941161	220.4       	140         	0           	Open  	;
 4500            	4159            	4191            	25.7564623002617	99.4        	140         	0           	Open  	;
 4501            	4091            	4226            	9.12886818154433	100         	100         	0           	Open  	;
 4502            	4148            	4220            	82.1730887724795	66          	140         	0           	Open  	;
 4503            	3955            	4067            	6.12728779919828	66          	140         	0           	Open  	;
 4505            	4092            	4268            	172.798413943611	96.8        	140         	0           	Open  	;
 4506            	4187            	4239            	8.45722154915925	75          	100         	0           	Open  	;
 4507            	4077            	4074            	190.30462123316	67.8        	140         	0           	Open  	;
 4508            	3959            	4180            	11.3711851752428	141         	140         	0           	Open  	;
 4510            	4118            	4249            	23.3647126623332	99.4        	140         	0           	Open  	;
 4511            	4166            	4108            	17.6298287374021	220.4       	140         	0           	Open  	;
 4512            	4199            	4049            	2.65428384993752	110.2       	140         	0           	Open  	;
 4513            	4247            	4113            	8.50396921694162	99.4        	140         	0           	Open  	;
 4514            	3945            	4089            	67.9535076262719	66          	140         	0           	Open  	;
 4516            	4011            	4102            	20.1108255897826	126.6       	140         	0           	Open  	;
 4518            	3982            	4118            	4.0697614470417	99.4        	140         	0           	Open  	;
 4519            	3992            	4219            	153.337077396926	75          	130         	0           	Open  	;
 4521            	4144            	4126            	9.83997226067269	75          	100         	0           	Open  	;
 4524            	4001            	4098            	52.3570728946106	141         	140         	0           	Open  	;
 4526            	4268            	3968            	370.345214934236	96.8        	140         	0           	Open  	;
 4528            	4262            	4102            	36.6094121797046	226         	140         	0           	Open  	;
 4529            	4003            	3978            	9.00554177961585	100         	130         	0           	Open  	;
 4530            	4080            	4095            	62.2248453676042	100         	130         	0           	Open  	;
 4531            	4034            	4267            	106.961517279214	126.6       	140         	0           	Open  	;
 4533            	4012            	4234            	88.476622348923	75          	130         	0           	Open  	;
 4534            	4282-B          	4254            	47.0999478763693	99.4        	140         	0           	Open  	;
 4535            	4134            	3950            	18.3980912397843	96.8        	140         	0           	Open  	;
 4537            	4082            	4153            	8.23879830007174	75          	100         	0           	Open  	;
 4538            	4013            	4197            	35.1205924531472	113         	140         	0           	Open  	;
 4539            	4258            	3943            	12.3438133652158	141         	140         	0           	Open  	;
 4540            	4267            	4237            	10.8340658032711	126.6       	140         	0           	Open  	;
 4541            	4157            	3965            	103.918855978903	75          	130         	0           	Open  	;
 4542            	4195            	4055            	45.7708750514205	75          	130         	0           	Open  	;
 4543            	3997            	4040            	19.0654033511926	67.8        	140         	0           	Open  	;
 4544            	4214            	4086            	4.43170785115906	110.2       	140         	0           	Open  	;
 4546            	4246            	4232            	11.5106928897065	75          	130         	0           	Open  	;
 4547            	4001            	4155            	8.96558854570709	141         	140         	0           	Open  	;
 4548            	4116            	4253            	9.48826265742758	150         	130         	0           	Open  	;
 4550            	4147            	4275            	2.36682378935249	75          	130         	0           	Open  	;
 4551            	4097            	4045            	7.14748335590648	125         	100         	0           	Open  	;
 4554            	3954            	4152            	82.2956381660744	67.8        	140         	0           	Open  	;
 4556            	4022            	3981            	3.29188789555247	110.2       	140         	0           	Open  	;
 4557            	4173            	4013            	39.9892763021033	113         	140         	0           	Open  	;
 4558            	4023            	4150            	21.435227309396	176.2       	140         	0           	Open  	;
 4559            	4205            	4129            	12.8800440168553	250         	100         	0           	Open  	;
 4560            	4129            	4063            	2.6025162768879	250         	100         	0           	Open  	;
 4561            	4111            	4218            	101.775684095811	99.4        	140         	0           	Open  	;
 4562            	4185            	4195            	6.73926378005781	125         	100         	0           	Open  	;
 4563            	3956            	4065            	40.7857249791647	110.2       	140         	0           	Open  	;
 4564            	3990            	4048            	3.31768165090094	110.2       	140         	0           	Open  	;
 4565            	4161            	3965            	104.341102306606	75          	130         	0           	Open  	;
 4566            	4045            	4140            	19.3513087646261	125         	100         	0           	Open  	;
 4568            	4024            	4218            	53.5407041600165	99.4        	140         	0           	Open  	;
 4572            	4275            	4172            	50.5053115127345	75          	130         	0           	Open  	;
 4574            	4184            	4111            	32.6646366858686	99.4        	140         	0           	Open  	;
 4575            	4094            	4105            	6.31530651950795	75          	100         	0           	Closed	;
 4576            	4063            	4231            	8.17103826873728	250         	100         	0           	Open  	;
 4577            	3998            	4137            	42.4363189608078	99.4        	140         	0           	Open  	;
 4580            	4112            	4157            	13.9588691631859	75          	130         	0           	Open  	;
 4581            	4242            	4206            	111.056217203077	220.4       	140         	0           	Open  	;
 4583            	3982            	4262            	97.6297090850056	226         	140         	0           	Open  	;
 4584            	4182            	4037            	83.0712024537999	100         	100         	0           	Open  	;
 4586            	4030            	4055            	99.2635044852042	50          	100         	0           	Open  	;
 4587            	4278            	3997            	18.9680339373294	67.8        	140         	0           	Open  	;
 4588            	4067            	4120            	39.5717715811865	75          	130         	0           	Open  	;
 4589            	4106            	4007            	55.5007935377215	99.4        	140         	0           	Open  	;
 4590            	4105            	4026            	10.7165351351281	75          	100         	0           	Open  	;
 4595            	4140            	3956            	5.33941291815915	110.2       	140         	0           	Open  	;
 4596            	4157            	4079            	12.1563428790021	75          	130         	0           	Open  	;
 4597            	3987            	4163            	86.0179165761427	250         	100         	0           	Open  	;
 4598            	4179            	4083            	42.9467157849354	99.4        	140         	0           	Open  	;
 4599            	4019            	4136            	179.360444910326	141         	140         	0           	Open  	;
 4600            	4252            	4060            	45.5582827053347	75          	130         	0           	Open  	;
 4604            	4263            	3975            	29.3348827413692	141         	140         	0           	Open  	;
 4605            	4141            	3992            	50.7156102238718	100         	130         	0           	Open  	;
 4607            	4095            	3951            	38.6816291793643	100         	130         	0           	Open  	;
 4608            	4109            	3967            	97.3303220533495	75          	130         	0           	Open  	;
 4610            	4130            	4086            	2.76815450788373	110.2       	140         	0           	Open  	;
 4612            	4150            	4160            	33.4498136580124	176.2       	140         	0           	Open  	;
 4615            	4089            	4015            	52.1575767766457	96.8        	140         	0           	Open  	;
 4616            	3949            	4211            	109.008122389055	96.8        	140         	0           	Open  	;
 4618            	4054            	4202            	150.361494433917	220.4       	140         	0           	Open  	;
 4620            	4272            	4184            	98.929768327187	99.4        	140         	0           	Open  	;
 4621            	4004            	4247            	50.9728043688247	99.4        	140         	0           	Open  	;
 4622            	4172            	4130            	3.83398929410628	110.2       	140         	0           	Open  	;
 4623            	4081            	4131            	3.28698154987479	66          	140         	0           	Open  	;
 4626            	4109            	4182            	8.55097908706342	125         	100         	0           	Open  	;
 4630            	4022            	3990            	2.66614953083313	110.2       	140         	0           	Open  	;
 4631            	4222            	4109            	10.1209776105483	125         	100         	0           	Open  	;
 4635            	4035            	3994            	371.030915827568	75          	100         	0           	Open  	;
 4636            	3964            	4209            	124.675551849945	100         	130         	0           	Open  	;
 4638            	4246            	4275            	0.890499697026803	75          	130         	0           	Open  	;
 4639            	3992            	4189            	55.0150258989581	100         	130         	0           	Open  	;
 4641            	4155            	4019            	56.9295523965665	141         	140         	0           	Open  	;
 4642            	4016            	4091            	4.17203551460923	75          	130         	0           	Open  	;
 4643            	4072            	4269            	6.15053749045452	96.8        	140         	0           	Open  	;
 4644            	3974            	4092            	122.772900001517	96.8        	140         	0           	Open  	;
 4645            	4277            	4237            	10.9380508592675	67.8        	140         	0           	Open  	;
 4646            	4281            	4196            	19.3071715908901	150         	100         	0           	Open  	;
 4647            	4202            	4221            	49.303522361756	220.4       	140         	0           	Open  	;
 4649            	4211            	4094            	120.946253930957	75          	100         	0           	Open  	;
 4651            	4278            	4264            	102.672632390936	126.6       	140         	0           	Open  	;
 4652            	3988            	4096            	48.8539448539229	75          	100         	0           	Open  	;
 4654            	4264            	4043            	95.0417486641433	75          	100         	0           	Open  	;
 4655            	4017            	4087            	107.06101817287	50          	100         	0           	Open  	;
 4657            	3946            	4043            	9.45793293313941	100         	100         	0           	Open  	;
 5036            	4673            	4672            	4.29590964606829	96.8        	140         	0           	Open  	;
 5037            	4670            	4926            	75.1831765128932	100         	130         	0           	Open  	;
 5038            	4778            	4670            	4.08243738668076	100         	130         	0           	Open  	;
 5039            	4671            	5033-B          	7.50400966018064	220.4       	140         	0           	Open  	;
 5040            	4931            	4671            	176.796738461619	220.4       	140         	0           	Open  	;
 5041            	4672            	4828            	21.6287980745887	67.8        	140         	0           	Open  	;
 5042            	4977            	4672            	40.3461574759022	67.8        	140         	0           	Open  	;
 5043            	4673            	4959            	13.0442709393479	99.4        	140         	0           	Open  	;
 5044            	4931            	4673            	6.11756792232481	99.4        	140         	0           	Open  	;
 5046            	4674            	4911            	46.6211961810291	96.8        	140         	0           	Open  	;
 5047            	5004            	4674            	39.4950850594288	96.8        	140         	0           	Open  	;
 5050            	4973            	4745            	5.84658162304642	176.2       	140         	0           	Open  	;
 5051            	4790            	4958            	6.23533298673737	96.8        	140         	0           	Open  	;
 5052            	4889            	4675            	8.99503999203077	96.8        	140         	0           	Open  	;
 5055            	4676            	4677            	6.49427993421401	200         	130         	0           	Open  	;
 5057            	4677            	5018            	53.0354801810993	200         	130         	0           	Open  	;
 5059            	4678            	5024            	27.4338581877088	176.2       	140         	0           	Open  	;
 5060            	4679            	4678            	31.8072004423149	176.2       	140         	0           	Open  	;
 5061            	4680            	4679            	140.951908109961	176.2       	140         	0           	Open  	;
 5063            	4702            	4681            	748.773839158983	176.2       	140         	0           	Open  	;
 5064            	4685            	4683            	73.859684538542	67.8        	140         	0           	Open  	;
 5065            	4684            	4682            	60.5525309137772	67.8        	140         	0           	Open  	;
 5066            	4684            	4691            	9.77158751676102	96.8        	140         	0           	Open  	;
 5067            	4685            	4684            	23.4841904267818	96.8        	140         	0           	Open  	;
 5068            	4686            	4685            	51.8604758208722	99.4        	140         	0           	Open  	;
 5069            	4687            	4686            	19.4420909337611	99.4        	140         	0           	Open  	;
 5070            	4688            	4687            	19.8456969438292	99.4        	140         	0           	Open  	;
 5071            	4689            	4688            	11.6938421477283	99.4        	140         	0           	Open  	;
 5072            	4690            	4689            	26.366278766377	99.4        	140         	0           	Open  	;
 5073            	4691            	4690            	49.5430822201606	99.4        	140         	0           	Open  	;
 5074            	4693            	4691            	24.4987395728029	96.8        	140         	0           	Open  	;
 5075            	4693            	4692            	46.447245143195	99.4        	140         	0           	Open  	;
 5076            	5534-B          	4693            	11.0485194694338	96.8        	140         	0           	Open  	;
 5078            	4696            	4695            	52.0031249061244	67.8        	140         	0           	Open  	;
 5079            	4699            	4696            	24.3572679100984	141         	140         	0           	Open  	;
 5080            	4699            	4697            	51.9148581813964	67.8        	140         	0           	Open  	;
 5081            	4699            	4698            	72.6188102354369	67.8        	140         	0           	Open  	;
 5082            	4701            	4699            	30.4925056363786	141         	140         	0           	Open  	;
 5083            	4701            	4700            	60.8711861228124	67.8        	140         	0           	Open  	;
 5084            	4703            	4701            	4.78706590719202	141         	140         	0           	Open  	;
 5085            	4705            	4703            	29.4043483175447	141         	140         	0           	Open  	;
 5086            	4703            	4702            	52.5785115431782	176.2       	140         	0           	Open  	;
 5087            	4705            	4704            	54.8665517412254	67.8        	140         	0           	Open  	;
 5088            	4706            	4705            	10.3957347030599	141         	140         	0           	Open  	;
 5089            	4706            	4707            	61.4758960893816	67.8        	140         	0           	Open  	;
 5090            	4709            	4706            	13.4702635456193	141         	140         	0           	Open  	;
 5091            	4709            	4708            	66.9543025183755	67.8        	140         	0           	Open  	;
 5094            	4713            	4711            	55.7243519477568	67.8        	140         	0           	Open  	;
 5095            	4713            	4712            	68.1632687011098	67.8        	140         	0           	Open  	;
 5097            	4717            	4716            	50.4187661271639	67.8        	140         	0           	Open  	;
 5098            	4720            	4718            	31.6677401094203	67.8        	140         	0           	Open  	;
 5100            	4717            	4720            	26.9900424676029	96.8        	140         	0           	Open  	;
 5101            	4715            	4714            	58.2875973084564	67.8        	140         	0           	Open  	;
 5102            	4717            	4715            	8.76360861648829	96.8        	140         	0           	Open  	;
 5106            	4722            	4857            	3.47259472128127	96.8        	140         	0           	Open  	;
 5107            	4898            	4722            	27.6668642207366	96.8        	140         	0           	Open  	;
 5108            	4724            	4723            	8.81714764984168	96.8        	140         	0           	Open  	;
 5109            	4723            	4895            	14.2941964576124	226         	140         	0           	Open  	;
 5110            	4995            	4723            	91.8720801105548	226         	140         	0           	Open  	;
 5111            	4724            	4990            	5.86529703907199	96.8        	140         	0           	Open  	;
 5112            	4851            	4724            	5.34496378459204	96.8        	140         	0           	Open  	;
 5113            	4825            	4784            	6.99999999495735	96.8        	140         	0           	Open  	;
 5114            	4732            	4825            	1.99999997615882	96.8        	140         	0           	Open  	;
 5115            	4732            	4825            	1.99999997615882	96.8        	140         	0           	Open  	;
 5116            	4784            	4732            	7.00000002125355	96.8        	140         	0           	Open  	;
 5117            	4761            	4901            	56.6605905494066	99.4        	140         	0           	Open  	;
 5118            	5001            	4906            	5.7538178331527	100         	130         	0           	Open  	;
 5119            	4821            	4965            	41.3481252706478	100         	130         	0           	Open  	;
 5120            	5011            	4762            	7.26875179050308	100         	130         	0           	Open  	;
 5121            	4857            	4939            	12.2786418349905	96.8        	140         	0           	Open  	;
 5122            	4756            	4742            	39.880835920789	96.8        	140         	0           	Open  	;
 5123            	4874            	4806            	7.32149548537651	96.8        	140         	0           	Open  	;
 5124            	4962            	4931            	43.9299474821428	220.4       	140         	0           	Open  	;
 5125            	4910            	4905            	38.6770611124003	99.4        	140         	0           	Open  	;
 5127            	4746            	4761            	52.8060637540685	99.4        	140         	0           	Open  	;
 5128            	4852            	5029            	98.8689075345168	67.8        	140         	0           	Open  	;
 5129            	4823            	4821            	49.6015426587729	99.4        	140         	0           	Open  	;
 5130            	4828            	4843            	22.1133513237503	67.8        	140         	0           	Open  	;
 5131            	4964            	4889            	29.2046156696193	96.8        	140         	0           	Open  	;
 5132            	4763            	4866            	82.7514355885704	67.8        	140         	0           	Open  	;
 5134            	4761            	4844            	73.6636090521817	67.8        	140         	0           	Open  	;
 5135            	5030            	4956            	15.1386362320623	125         	130         	0           	Open  	;
 5136            	4949            	4785            	52.1890501747418	67.8        	140         	0           	Open  	;
 5137            	4954            	4910            	1.42037373338726	99.4        	140         	0           	Open  	;
 5138            	4916            	4813            	113.234805055516	67.8        	140         	0           	Open  	;
 5140            	4748            	4854            	6.32412562971183	75          	130         	0           	Open  	;
 5142            	4893            	4913            	66.1488344000962	226         	140         	0           	Open  	;
 5143            	5029            	4958            	12.1290595251522	67.8        	140         	0           	Open  	;
 5144            	4741            	4891            	13.1566124186936	96.8        	140         	0           	Open  	;
 5145            	4957            	5028            	24.2447647470656	96.8        	140         	0           	Open  	;
 5146            	4959            	4763            	23.8484022072469	99.4        	140         	0           	Open  	;
 5148            	4972            	4781            	67.1096846198043	141         	140         	0           	Open  	;
 5149            	4827            	4912            	119.620319505669	75          	130         	0           	Open  	;
 5151            	4932            	4823            	38.0421369414356	99.4        	140         	0           	Open  	;
 5152            	4864            	4747            	122.673581796327	67.8        	140         	0           	Open  	;
 5153            	4861            	4782            	9.24262920919892	150         	130         	0           	Open  	;
 5154            	4804            	4811            	76.412936244184	67.8        	140         	0           	Open  	;
 5155            	4810            	4961            	21.1632571527032	100         	130         	0           	Open  	;
 5156            	4873            	4870            	34.5414910951228	67.8        	140         	0           	Open  	;
 5158            	4829            	4956            	45.0421043379149	100         	130         	0           	Open  	;
 5161            	4738            	5005            	54.9213847293663	99.4        	140         	0           	Open  	;
 5163            	4808            	4923            	128.2901264969	75          	130         	0           	Open  	;
 5165            	4831            	4755            	49.4336389006363	99.4        	140         	0           	Open  	;
 5166            	4793            	4908            	73.6362982063241	96.8        	140         	0           	Open  	;
 5167            	4872            	4887            	4.66151934412849	100         	130         	0           	Open  	;
 5168            	4775            	4942            	7.07866017234391	125         	130         	0           	Open  	;
 5170            	4744            	4766            	135.245380982058	67.8        	140         	0           	Open  	;
 5173            	4897            	4807            	3.97530982283189	96.8        	140         	0           	Open  	;
 5174            	4882            	5010            	7.99870229136765	67.8        	140         	0           	Open  	;
 5175            	4846            	5016            	85.2919228114392	96.8        	140         	0           	Open  	;
 5176            	5013            	4893            	109.267736635291	226         	140         	0           	Open  	;
 5177            	4751            	4741            	18.9868019458185	96.8        	140         	0           	Open  	;
 5178            	4817            	4814            	33.3639266511374	99.4        	140         	0           	Open  	;
 5180            	4867            	4998            	119.749516723046	220.4       	140         	0           	Open  	;
 5182            	4895            	5013            	29.4631652772366	226         	140         	0           	Open  	;
 5183            	4772            	5026            	19.422414171814	125         	130         	0           	Open  	;
 5184            	4814            	4779            	112.127883137898	99.4        	140         	0           	Open  	;
 5185            	4841            	4939            	13.1573751450704	96.8        	140         	0           	Open  	;
 5186            	4769            	4735            	50.8170771089476	99.4        	140         	0           	Open  	;
 5187            	4726            	4946            	53.3229679052469	67.8        	140         	0           	Open  	;
 5188            	4765            	4918            	3.66520973982998	96.8        	140         	0           	Open  	;
 5189            	4750            	4934            	40.8632781986966	67.8        	140         	0           	Open  	;
 5191            	5022            	4879            	14.4929906085331	100         	130         	0           	Open  	;
 5193            	5026            	4824            	19.2764163761979	125         	130         	0           	Open  	;
 5194            	4755            	5009            	40.6843206822164	99.4        	140         	0           	Open  	;
 5195            	4781            	5025            	15.904091572092	125         	130         	0           	Open  	;
 5196            	4930            	4810            	144.338158058577	100         	130         	0           	Open  	;
 5197            	4909            	4819            	49.823729826454	113         	140         	0           	Open  	;
 5200            	4811            	4851            	22.0586525154891	96.8        	140         	0           	Open  	;
 5201            	4744            	4904            	38.4070696922995	67.8        	140         	0           	Open  	;
 5202            	4908            	4917            	14.297478217182	99.4        	140         	0           	Open  	;
 5203            	4785            	4726            	18.5529142204571	67.8        	140         	0           	Open  	;
 5208            	4990            	4796            	61.6548700141451	96.8        	140         	0           	Open  	;
 5209            	5014            	4964            	17.5238544291585	96.8        	140         	0           	Open  	;
 5210            	4996            	4795            	52.8142367561465	100         	130         	0           	Open  	;
 5211            	4845            	4727            	90.8429848522269	150         	130         	0           	Open  	;
 5212            	4805            	4930            	6.26878109809367	100         	130         	0           	Open  	;
 5213            	4737            	4938            	7.49999998935993	96.8        	140         	0           	Open  	;
 5214            	5005            	4949            	7.67081801709395	67.8        	140         	0           	Open  	;
 5216            	4838            	4821            	33.7704763838378	100         	130         	0           	Open  	;
 5217            	4830            	4788            	37.3851401833355	67.8        	140         	0           	Open  	;
 5218            	4925            	5022            	47.7718564401573	100         	130         	0           	Open  	;
 5219            	4984            	4740            	50.3372317476147	100         	130         	0           	Open  	;
 5220            	4737            	4841            	22.8183454130035	96.8        	140         	0           	Open  	;
 5221            	4975            	4822            	91.2490804104732	67.8        	140         	0           	Open  	;
 5222            	4738            	4804            	109.643037121878	67.8        	140         	0           	Open  	;
 5223            	4888            	4864            	17.4535727857468	67.8        	140         	0           	Open  	;
 5224            	4941            	4818            	30.0935105366236	125         	130         	0           	Open  	;
 5226            	4991            	5025            	37.2916812093279	67.8        	140         	0           	Open  	;
 5227            	5014            	4918            	58.6174925901602	96.8        	140         	0           	Open  	;
 5230            	4998            	4995            	188.71535151422	220.4       	140         	0           	Open  	;
 5231            	4894            	5000            	6.00000001755221	96.8        	140         	0           	Open  	;
 5232            	4836            	5023            	103.152447930957	67.8        	140         	0           	Open  	;
 5233            	4924            	4878            	6.00000000870932	96.8        	140         	0           	Open  	;
 5235            	4858            	4999            	56.1146509883795	99.4        	140         	0           	Open  	;
 5236            	4887            	4820            	18.8813216100982	100         	130         	0           	Open  	;
 5237            	4767            	4745            	13.2526879939326	176.2       	140         	0           	Open  	;
 5238            	4749            	5007            	83.4232248678881	125         	130         	0           	Open  	;
 5239            	4812            	4988            	48.9588152086741	96.8        	140         	0           	Open  	;
 5240            	4850            	4876            	51.7952707541299	125         	130         	0           	Closed	;
 5241            	4835            	4748            	51.4536755382787	176.2       	140         	0           	Open  	;
 5242            	5016            	4955            	16.7511982071606	96.8        	140         	0           	Open  	;
 5243            	5027            	4940            	3.31470909505792	100         	130         	0           	Open  	;
 5244            	4770            	4944            	14.04659956447	96.8        	140         	0           	Open  	;
 5245            	4756            	4985            	22.0563691711938	96.8        	140         	0           	Open  	;
 5246            	4982            	4775            	153.198183964323	160         	140         	0           	Open  	;
 5249            	4738            	4797            	87.5046424264092	67.8        	140         	0           	Open  	;
 5250            	4771            	4881            	41.8852828984255	96.8        	140         	0           	Open  	;
 5251            	4918            	4807            	3.69303296409001	96.8        	140         	0           	Open  	;
 5252            	4735            	4725            	56.3829677410693	99.4        	140         	0           	Open  	;
 5253            	4958            	4992            	78.4469774513639	67.8        	140         	0           	Open  	;
 5254            	4729            	4817            	8.37911731516891	99.4        	140         	0           	Open  	;
 5255            	4752            	4879            	140.830626594712	75          	130         	0           	Open  	;
 5256            	4870            	4860            	42.1692871041003	67.8        	140         	0           	Open  	;
 5257            	4801            	5012            	6.33071394178192	99.4        	140         	0           	Open  	;
 5258            	4854            	4886            	99.6684669556019	75          	130         	0           	Open  	;
 5259            	5003            	4798            	13.5832042209258	250         	130         	0           	Open  	;
 5260            	4967            	4725            	41.7718839133647	125         	130         	0           	Open  	;
 5261            	4762            	4890            	65.3605862216744	75          	130         	0           	Open  	;
 5262            	4795            	4772            	6.70329625553529	100         	130         	0           	Open  	;
 5263            	5010            	4953            	20.8017665294595	67.8        	140         	0           	Open  	;
 5264            	4952            	4791            	58.2784192492208	100         	130         	0           	Open  	;
 5266            	4787            	4770            	11.6887029474654	96.8        	140         	0           	Open  	;
 5267            	4922            	4729            	241.230242599996	67.8        	140         	0           	Open  	;
 5268            	4892            	4778            	2.34474013004988	100         	130         	0           	Open  	;
 5269            	5025            	4976            	73.4995025897577	67.8        	140         	0           	Open  	;
 5271            	4832            	4928            	104.145256263564	220.4       	140         	0           	Open  	;
 5272            	4956            	4952            	8.21538330520696	100         	130         	0           	Open  	;
 5273            	4967            	4943            	23.1194952650871	67.8        	140         	0           	Open  	;
 5274            	4923            	4856            	14.9348228846273	75          	130         	0           	Open  	;
 5276            	4935            	4747            	14.5132151955119	99.4        	140         	0           	Open  	;
 5277            	4917            	4920            	71.3456515039015	99.4        	140         	0           	Open  	;
 5278            	4905            	4746            	10.7072232831266	99.4        	140         	0           	Open  	;
 5279            	4821            	4981            	6.23897833503832	99.4        	140         	0           	Open  	;
 5280            	4906            	4909            	5.04473987969408	100         	130         	0           	Open  	;
 5281            	4768            	4836            	133.888232683431	141         	140         	0           	Open  	;
 5284            	5015            	4969            	30.6063340332288	100         	130         	0           	Open  	;
 5285            	4985            	4787            	30.422376799902	96.8        	140         	0           	Open  	;
 5286            	4819            	4772            	67.1214314415758	113         	140         	0           	Open  	;
 5289            	5024            	4847            	10.2579266268225	113         	140         	0           	Open  	;
 5290            	4842            	4744            	5.73878281649587	67.8        	140         	0           	Open  	;
 5292            	4956            	4937            	109.96245846435	100         	130         	0           	Open  	;
 5293            	4786            	4894            	2.0000000116659	96.8        	140         	0           	Open  	;
 5294            	4973            	4882            	6.58298060035835	176.2       	140         	0           	Open  	;
 5295            	5021            	4850            	28.2149950699332	125         	130         	0           	Open  	;
 5298            	5005            	4830            	165.946147774799	67.8        	140         	0           	Open  	;
 5299            	4988            	4734            	6.00000002053083	96.8        	140         	0           	Open  	;
 5300            	5018            	4790            	29.3628390735733	200         	130         	0           	Open  	;
 5301            	4929            	4963            	68.4280962195679	67.8        	140         	0           	Open  	;
 5302            	4963            	4868            	120.208900087968	99.4        	140         	0           	Open  	;
 5303            	4961            	4849            	78.8147846668308	100         	130         	0           	Open  	;
 5304            	4855            	4789            	9.15741592881927	75          	130         	0           	Open  	;
 5306            	4920            	4975            	56.7685728454121	99.4        	140         	0           	Open  	;
 5307            	4901            	4916            	5.09240038710049	99.4        	140         	0           	Open  	;
 5308            	4806            	4951            	15.0980686436082	96.8        	140         	0           	Open  	;
 5310            	4865            	4872            	101.087613013831	100         	130         	0           	Open  	;
 5311            	4773            	4812            	29.4727645290223	96.8        	140         	0           	Open  	;
 5312            	4940            	4777            	39.5471267806048	100         	130         	0           	Open  	;
 5313            	4912            	4876            	124.106814288415	75          	130         	0           	Open  	;
 5314            	4849            	4948            	54.2183500111511	100         	130         	0           	Open  	;
 5315            	4965            	4829            	22.8814343408363	100         	130         	0           	Open  	;
 5316            	4729            	4763            	110.454582178951	67.8        	140         	0           	Open  	;
 5317            	4839            	4735            	38.4481958967029	99.4        	140         	0           	Open  	;
 5318            	4800            	4842            	49.9924637187344	67.8        	140         	0           	Open  	;
 5319            	4730            	4835            	6.25448916772692	96.8        	140         	0           	Open  	;
 5320            	4736            	4728            	56.8989285314846	99.4        	140         	0           	Open  	;
 5321            	4928            	4962            	154.738311143223	220.4       	140         	0           	Open  	;
 5322            	4945            	5017            	168.325856897083	67.8        	140         	0           	Open  	;
 5323            	4877            	4846            	7.40968531068669	96.8        	140         	0           	Open  	;
 5325            	4746            	4793            	2.559680210998	99.4        	140         	0           	Open  	;
 5326            	5007            	4978            	16.3502871718857	125         	130         	0           	Open  	;
 5328            	4740            	4731            	106.221598454974	100         	130         	0           	Open  	;
 5329            	4955            	5028            	65.4824089630181	96.8        	140         	0           	Open  	;
 5330            	4937            	4933            	93.7877362096411	100         	130         	0           	Open  	;
 5331            	4776            	5034-B          	5.73909611698827	113         	140         	0           	Open  	;
 5332            	4878            	4988            	2.00000001239402	96.8        	140         	0           	Open  	;
 5333            	4979            	4750            	68.6048694694385	67.8        	140         	0           	Open  	;
 5334            	4884            	4856            	47.0798250056297	100         	130         	0           	Open  	;
 5335            	4862            	4935            	133.942527782141	67.8        	140         	0           	Open  	;
 5336            	4841            	4751            	7.25229885203999	96.8        	140         	0           	Open  	;
 5337            	4847            	4757            	17.3159287280191	99.4        	140         	0           	Open  	;
 5339            	4975            	4935            	42.2678294713636	99.4        	140         	0           	Open  	;
 5341            	4880            	4945            	18.33632371241	67.8        	140         	0           	Open  	;
 5343            	5023            	4979            	142.583167857887	67.8        	140         	0           	Open  	;
 5344            	4949            	4898            	7.43470376857453	96.8        	140         	0           	Open  	;
 5345            	4984            	4996            	73.6911508697245	100         	130         	0           	Open  	;
 5349            	4758            	4773            	27.0333644777965	96.8        	140         	0           	Open  	;
 5350            	4728            	4764            	58.7028837019878	99.4        	140         	0           	Open  	;
 5352            	5017            	4750            	33.2730911820676	67.8        	140         	0           	Open  	;
 5353            	4891            	4771            	14.4513922185447	96.8        	140         	0           	Open  	;
 5354            	4868            	4760            	17.292176526197	99.4        	140         	0           	Open  	;
 5355            	5012            	4963            	32.1326420098544	99.4        	140         	0           	Open  	;
 5356            	4948            	4850            	139.193289640028	100         	130         	0           	Open  	;
 5357            	4875            	5003            	39.3783261621049	250         	130         	0           	Open  	;
 5358            	4822            	4888            	28.6496726340585	67.8        	140         	0           	Open  	;
 5359            	4853            	4814            	45.0036307388698	99.4        	140         	0           	Open  	;
 5360            	4820            	4869            	39.4257227497229	100         	130         	0           	Open  	;
 5363            	4954            	4757            	9.68540185028279	150         	130         	0           	Open  	;
 5364            	4794            	4775            	7.07256352562593	125         	130         	0           	Open  	;
 5365            	4987            	4832            	9.02426181510136	220.4       	140         	0           	Open  	;
 5366            	5008            	4858            	48.9774308251751	99.4        	140         	0           	Open  	;
 5367            	5017            	4774            	28.4466632132722	67.8        	140         	0           	Open  	;
 5369            	5000            	4742            	1.9999999995521	96.8        	140         	0           	Open  	;
 5370            	4840            	5014            	31.795640439169	96.8        	140         	0           	Open  	;
 5371            	4796            	4733            	156.161638477916	96.8        	140         	0           	Open  	;
 5372            	4740            	4799            	82.7960227781155	100         	130         	0           	Open  	;
 5373            	4861            	4826            	153.601049617039	67.8        	140         	0           	Open  	;
 5374            	4904            	4768            	20.9051629513384	67.8        	140         	0           	Open  	;
 5375            	4742            	4786            	6.00000000097108	96.8        	140         	0           	Open  	;
 5378            	4834            	4852            	3.35161276391345	67.8        	140         	0           	Open  	;
 5379            	4879            	5001            	57.5327557597942	100         	130         	0           	Open  	;
 5380            	5009            	4853            	24.2383168930338	99.4        	140         	0           	Open  	;
 5381            	4858            	4728            	52.9525033380717	99.4        	140         	0           	Open  	;
 5382            	4986            	4863            	6.73375216727622	96.8        	140         	0           	Open  	;
 5383            	4766            	4836            	59.4239049512118	99.4        	140         	0           	Open  	;
 5384            	4870            	4858            	47.2563206276496	99.4        	140         	0           	Open  	;
 5385            	4781            	4960            	103.405439202705	141         	140         	0           	Open  	;
 5386            	4747            	4801            	13.3598615873717	99.4        	140         	0           	Open  	;
 5387            	4881            	4874            	14.1513845996561	96.8        	140         	0           	Open  	;
 5388            	4942            	5021            	15.7782852128516	125         	130         	0           	Open  	;
 5389            	4933            	5011            	14.4237742428095	100         	130         	0           	Open  	;
 5390            	4974            	5020            	46.1743584608806	75          	130         	0           	Open  	;
 5391            	4938            	4737            	6.4999999674243	96.8        	140         	0           	Open  	;
 5392            	4763            	4755            	41.1986595283922	99.4        	140         	0           	Open  	;
 5393            	4886            	4827            	81.7741324362406	75          	130         	0           	Open  	;
 5394            	4921            	4789            	9.94444005367663	100         	130         	0           	Open  	;
 5395            	4783            	4984            	47.4418846287457	100         	130         	0           	Open  	;
 5396            	4731            	4749            	7.24429171454788	75          	130         	0           	Open  	;
 5397            	4765            	4897            	3.88602463869129	96.8        	140         	0           	Open  	;
 5398            	4981            	4870            	41.4398091648859	99.4        	140         	0           	Open  	;
 5399            	4824            	4749            	9.78218531573114	125         	130         	0           	Open  	;
 5400            	4829            	4971            	104.857710673531	75          	130         	0           	Open  	;
 5401            	4948            	4966            	37.5961898179681	100         	130         	0           	Open  	;
 5402            	4887            	4921            	36.5011642284924	100         	130         	0           	Open  	;
 5405            	4760            	4736            	7.80942542855643	99.4        	140         	0           	Open  	;
 5406            	4734            	4924            	1.99999998299167	96.8        	140         	0           	Open  	;
 5407            	5002            	4936            	37.7168894270349	99.4        	140         	0           	Open  	;
 5408            	4784            	4997            	87.6283575169683	96.8        	140         	0           	Open  	;
 5410            	4926            	4968            	226.326252324885	67.8        	140         	0           	Open  	;
 5411            	4856            	5015            	19.5788175617407	100         	130         	0           	Open  	;
 5412            	4725            	4794            	6.49498144642227	125         	130         	0           	Open  	;
 5413            	4966            	4982            	12.786970649205	100         	130         	0           	Open  	;
 5414            	4989            	4892            	92.8479680518975	100         	130         	0           	Open  	;
 5415            	4815            	4783            	24.1650686208692	100         	130         	0           	Open  	;
 5416            	4936            	4823            	51.0082233011174	99.4        	140         	0           	Open  	;
 5417            	4778            	4889            	101.216736299055	96.8        	140         	0           	Open  	;
 5418            	4788            	4768            	5.38824034987678	67.8        	140         	0           	Open  	;
 5419            	4876            	5030            	43.1753296030165	125         	130         	0           	Open  	;
 5420            	4997            	4758            	93.3252278784952	96.8        	140         	0           	Open  	;
 5421            	4777            	4900            	5.58395714745926	100         	130         	0           	Open  	;
 5424            	4946            	4883            	81.0274590736158	67.8        	140         	0           	Open  	;
 5425            	4773            	4756            	28.6113708062499	96.8        	140         	0           	Open  	;
 5426            	4987            	4790            	7.67212413319451	96.8        	140         	0           	Open  	;
 5427            	4798            	5032            	19.0538595795927	250         	130         	0           	Open  	;
 5428            	4733            	5004            	176.31377919436	96.8        	140         	0           	Open  	;
 5430            	4753            	4986            	5.90873835369684	96.8        	140         	0           	Open  	;
 5436            	3963            	3966            	71.4512993254514	96.8        	140         	0           	Open  	;
 5438            	4982            	4780            	21.9513272109039	141         	140         	0           	Open  	;
 5439            	4780            	4960            	88.5474469188833	141         	140         	0           	Open  	;
 5440            	4782            	4947            	7.846569530313	141         	140         	0           	Open  	;
 5443            	4200            	4025            	11.4057156642893	96.8        	140         	0           	Open  	;
 5444            	4025            	4061            	78.4215986254438	96.8        	140         	0           	Open  	;
 5445            	4061            	4177            	10.005007915409	96.8        	140         	0           	Open  	;
 5446            	4177            	4241            	13.3208289625543	96.8        	140         	0           	Open  	;
 5447            	4940            	4803            	107.177737572492	96.8        	140         	0           	Open  	;
 5448            	4803            	4969            	119.30659742368	96.8        	140         	0           	Open  	;
 5465            	4907            	4855            	92.2820710251722	96.8        	140         	0           	Open  	;
 5466            	4808            	5877            	113.638577378657	96.8        	140         	0           	Open  	;
 5467            	5877            	5027            	54.4597278920461	96.8        	140         	0           	Open  	;
 5473            	4026            	3986            	85.3078190173307	96.8        	140         	0           	Open  	;
 5480            	4980            	4994            	5.98172433443612	176.2       	140         	0           	Open  	;
 5481            	4994            	4927            	15.099488697241	176.2       	140         	0           	Open  	;
 5482            	4927            	4863            	12.6053068158037	176.2       	140         	0           	Open  	;
 5483            	4863            	4983            	43.1707365802021	176.2       	140         	0           	Open  	;
 5484            	4983            	4882            	39.4012279830477	176.2       	140         	0           	Open  	;
 5489            	4953            	5488            	6.25699891709722	67.8        	140         	0           	Open  	;
 5490            	5488            	4926            	76.6518823956594	67.8        	140         	0           	Open  	;
 5492            	4816            	5491            	9.23988023538437	200         	130         	0           	Open  	;
 5493            	5491            	4676            	135.693622893349	200         	130         	0           	Open  	;
 5497            	5033-A          	5496            	6.97414697930148	220.4       	140         	0           	Open  	;
 5498            	5496            	4867            	181.539315755007	220.4       	140         	0           	Open  	;
 5506            	5504-B          	4770            	8.21142245411171	96.8        	140         	0           	Open  	;
 5521            	4992            	5520            	141.444376364321	67.8        	140         	0           	Open  	;
 5522            	5520            	4977            	50.8442262124533	67.8        	140         	0           	Open  	;
 5524            	4766            	5523            	42.4438475874172	67.8        	140         	0           	Open  	;
 5525            	5523            	4871            	84.0751166824307	67.8        	140         	0           	Open  	;
 5528            	4715            	4713            	31.2031024084347	96.8        	140         	0           	Open  	;
 5641            	4799            	4257            	16.1838684834233	100         	130         	0           	Open  	;
 5656            	4114            	5655            	35.0192558337553	220.4       	140         	0           	Open  	;
 5657            	5655            	6202            	50.4063369270962	220.4       	140         	0           	Open  	;
 5659            	4237            	5658            	93.5014825687532	126.6       	140         	0           	Open  	;
 5660            	5658            	4011            	40.4774344426047	126.6       	140         	0           	Open  	;
 5698            	4117            	4068            	93.4535822398924	220.4       	140         	0           	Open  	;
 5699            	4068            	4102            	133.219402824566	220.4       	140         	0           	Open  	;
 5734            	4890            	4884            	4.970951498812	100         	130         	0           	Open  	;
 5756            	4994            	5755            	8.57526618300063	176.2       	140         	0           	Open  	;
 5757            	5755            	4834            	99.6305053209098	67.8        	140         	0           	Open  	;
 5759            	4915            	4882            	12.0524680816648	96.8        	140         	0           	Open  	;
 5766            	4818            	5765            	124.52220854875	100         	130         	0           	Open  	;
 5767            	5765            	4745            	10.2809868551864	96.8        	140         	0           	Open  	;
 5774            	4835            	5773            	16.0246500022552	176.2       	140         	0           	Open  	;
 5775            	5773            	4767            	17.1591472821514	176.2       	140         	0           	Open  	;
 5777            	4816            	5776            	30.7487118818241	200         	130         	0           	Open  	;
 5779            	5773            	5776            	6.41386910162073	176.2       	140         	0           	Open  	;
 5783            	4886            	5782            	47.6968894034328	100         	130         	0           	Open  	;
 5784            	5782            	4890            	10.2476280555096	100         	130         	0           	Open  	;
 5785            	4730            	5782            	115.356703554121	100         	130         	0           	Open  	;
 5790            	4782            	5789            	5.47133509380997	141         	140         	0           	Open  	;
 5791            	5789            	4972            	17.5842373914996	141         	140         	0           	Open  	;
 5794            	4947            	5793            	5.22601328227286	141         	140         	0           	Open  	;
 5795            	5793            	4805            	38.7454114920252	141         	140         	0           	Open  	;
 5799            	5797            	4242            	8.44500142923049	96.8        	140         	0           	Open  	;
 5801            	4146            	5800            	114.956102402275	96.8        	140         	0           	Open  	;
 5804            	4178            	5803            	5.31154864955723	110.2       	140         	0           	Open  	;
 5805            	5803            	4032            	39.0099197917541	110.2       	140         	0           	Open  	;
 5809            	5800            	5808            	72.0109665898486	96.8        	140         	0           	Open  	;
 5810            	5808            	5803            	7.09001009634744	96.8        	140         	0           	Open  	;
 5814            	5812            	5797            	152.085326040474	96.8        	140         	0           	Open  	;
 5817            	5800            	5816            	119.10260423273	96.8        	140         	0           	Open  	;
 5818            	5816            	5812            	109.136562829425	96.8        	140         	0           	Open  	;
 5821            	4150            	5820            	134.87516870691	176.2       	140         	0           	Open  	;
 5822            	5820            	4100            	18.2981812748474	141         	140         	0           	Open  	;
 5823            	4030            	5820            	8.78150246301224	176.2       	140         	0           	Open  	;
 5826            	4160            	5827            	8.47792526829946	176.2       	140         	0           	Open  	;
 5829            	5827            	4160            	8.34025053037344	176.2       	140         	0           	Open  	;
 5832            	5830            	4258            	24.1045190452994	141         	140         	0           	Open  	;
 5836            	5830            	5835            	4.32617059283659	141         	140         	0           	Open  	;
 5837            	5835            	5833            	6.74803755741715	141         	140         	0           	Open  	;
 5841            	5838            	5835            	12.3345336588273	141         	140         	0           	Open  	;
 5842            	5838            	4179            	3.85391520089333	141         	140         	0           	Open  	;
 5846            	5844            	5838            	5.08492391699303	141         	140         	0           	Open  	;
 5849            	3943            	5848            	8.9487454839075	141         	140         	0           	Open  	;
 5850            	5848            	3943            	9.30418141073527	141         	140         	0           	Open  	;
 5855            	4180            	5854            	5.19146269023404	141         	140         	0           	Open  	;
 5856            	5854            	5851            	64.4611130936829	141         	140         	0           	Open  	;
 5860            	5858            	4180            	4.27379998659692	141         	140         	0           	Open  	;
 5867            	4253            	5866            	2.6127140664318	141         	140         	0           	Open  	;
 5868            	5866            	3959            	151.862537852878	141         	140         	0           	Open  	;
 5871            	4789            	5870            	10.7939425943739	96.8        	140         	0           	Open  	;
 5872            	5870            	4753            	254.890485658048	96.8        	140         	0           	Open  	;
 5875            	4869            	5874            	36.8671522313807	96.8        	140         	0           	Open  	;
 5876            	5874            	4915            	201.440508262884	96.8        	140         	0           	Open  	;
 5879            	5877            	5878            	8.04772942493181	96.8        	140         	0           	Open  	;
 5887            	4877            	5886            	9.46372244133785	96.8        	140         	0           	Open  	;
 5888            	5886            	4877            	9.30323084805718	96.8        	140         	0           	Open  	;
 5936            	5776            	5935            	65.9340131130103	200         	130         	0           	Open  	;
 5939            	5935            	5938            	7.26428859671776	200         	130         	0           	Open  	;
 5942            	5786            	5941            	15.3655001807542	176.2       	140         	0           	Open  	;
 5943            	5941            	4748            	7.42303875430713	176.2       	140         	0           	Open  	;
 5988            	4713            	5987            	9.42124267018895	96.8        	140         	0           	Open  	;
 5989            	5987            	4709            	22.3353093120939	96.8        	140         	0           	Open  	;
 5994            	4696            	5993            	13.8365694372705	141         	140         	0           	Open  	;
 5995            	5993            	5534-A          	4.98477351418582	96.8        	140         	0           	Open  	;
 6002            	4683            	6001            	6.87164816398909	67.8        	140         	0           	Open  	;
 6003            	6001            	4683            	6.93097887000558	67.8        	140         	0           	Open  	;
 6005            	4682            	6004            	7.20453730813264	67.8        	140         	0           	Open  	;
 6006            	6004            	4682            	7.4117772799511	67.8        	140         	0           	Open  	;
 6008            	4695            	6007            	7.268536038552	67.8        	140         	0           	Open  	;
 6009            	6007            	4695            	7.25369246031085	67.8        	140         	0           	Open  	;
 6011            	4697            	6010            	6.72100988203896	67.8        	140         	0           	Open  	;
 6012            	6010            	4697            	6.73161476431148	67.8        	140         	0           	Open  	;
 6014            	4704            	6013            	8.07118109441009	67.8        	140         	0           	Open  	;
 6015            	6013            	4704            	8.05733285992088	67.8        	140         	0           	Open  	;
 6017            	4708            	6016            	7.6556655696617	67.8        	140         	0           	Open  	;
 6018            	6016            	4708            	7.81620684789012	67.8        	140         	0           	Open  	;
 6020            	4712            	6019            	8.05199022435544	67.8        	140         	0           	Open  	;
 6021            	6019            	4712            	7.83664912553778	67.8        	140         	0           	Open  	;
 6023            	4714            	6022            	8.09555814163111	67.8        	140         	0           	Open  	;
 6024            	6022            	4714            	8.01627038427183	67.8        	140         	0           	Open  	;
 6026            	4718            	6025            	8.72001131264429	67.8        	140         	0           	Open  	;
 6027            	6025            	4718            	8.61560227674499	67.8        	140         	0           	Open  	;
 6029            	4692            	6028            	5.83646705531178	99.4        	140         	0           	Open  	;
 6030            	6028            	4692            	5.95112320405852	99.4        	140         	0           	Open  	;
 6032            	4698            	6031            	7.41105240888423	67.8        	140         	0           	Open  	;
 6033            	6031            	4698            	7.42778765272147	67.8        	140         	0           	Open  	;
 6037            	4700            	6036            	8.70435138327861	67.8        	140         	0           	Open  	;
 6038            	6036            	4700            	8.75683503267386	67.8        	140         	0           	Open  	;
 6040            	4707            	6039            	9.57243133702154	67.8        	140         	0           	Open  	;
 6041            	6039            	4707            	9.65743269991567	67.8        	140         	0           	Open  	;
 6046            	4711            	6045            	9.46643212776886	67.8        	140         	0           	Open  	;
 6047            	6045            	4711            	9.2642781451411	67.8        	140         	0           	Open  	;
 6049            	4716            	6048            	9.109728971289	67.8        	140         	0           	Open  	;
 6050            	6048            	4716            	9.31771451370106	67.8        	140         	0           	Open  	;
 6052            	4719            	6051            	9.838757201828	67.8        	140         	0           	Open  	;
 6053            	6051            	4719            	9.6507243909678	67.8        	140         	0           	Open  	;
 6078            	4681            	6077            	98.5319862187899	176.2       	140         	0           	Open  	;
 6079            	6077            	4680            	84.1845966343834	176.2       	140         	0           	Open  	;
 6097            	4087            	6096            	7.14242751015932	50          	100         	0           	Open  	;
 6098            	6096            	4124            	94.9167526482343	50          	100         	0           	Open  	;
 6103            	4913            	6102            	70.2427121810112	250         	130         	0           	Open  	;
 6104            	6102            	4875            	115.90702035808	250         	130         	0           	Open  	;
 6109            	4980            	4885            	10.7069909883	176.2       	140         	0           	Open  	;
 6132            	5034-A          	6131            	6.020278974979	113         	140         	0           	Open  	;
 6133            	6131            	4909            	20.0942514724514	113         	140         	0           	Open  	;
 6178            	6173            	6177-A          	7.43002020917334	96.8        	140         	0           	Open  	;
 6179            	6177-B          	4770            	9.07037237473961	96.8        	140         	0           	Open  	;
 6195            	4857            	6173            	12.1426995347599	96.8        	140         	0           	Open  	;
 6196            	6173            	5504-A          	6.23102902934348	96.8        	140         	0           	Open  	;
 6204            	4875            	6203            	33.0868242034342	96.8        	140         	0           	Open  	;
 6205            	6203            	5701            	109.189003197588	96.8        	140         	0           	Open  	;
 6208            	6202            	4066            	3.17633953959722	220.4       	140         	0           	Open  	;
 6220            	4015            	6219            	36.3499716120282	150         	100         	0           	Open  	;
 6221            	6219            	4117            	7.41704693149663	150         	100         	0           	Open  	;
 6231            	4820            	4802            	8.04961150201985	141         	140         	0           	Open  	;
 6232            	4802            	4993            	8.07335600797897	141         	140         	0           	Open  	;
 6233            	4993            	4743            	92.1163507872156	141         	140         	0           	Open  	;
 6239            	4792            	4983            	125.682280614436	141         	140         	0           	Open  	;
 6242            	4743            	4792            	24.0812647553943	141         	140         	0           	Open  	;
 6243            	4141            	4203            	14.5453477257431	141         	140         	0           	Open  	;
 6244            	4203            	4170            	165.816814439059	141         	140         	0           	Open  	;
 6245            	4170            	4219            	52.4442130762775	141         	140         	0           	Open  	;
 6248            	4219            	3960            	50.2708369481994	141         	140         	0           	Open  	;
 6249            	5877            	4791            	3.57746109336545	96.8        	140         	0           	Open  	;
 6253            	4206            	4204            	13.4096474985824	141         	140         	0           	Open  	;
 6254            	4204            	4085            	31.2421579239296	141         	140         	0           	Open  	;
 6255            	4085            	5851            	195.264647189376	141         	140         	0           	Open  	;
 6258            	5858            	4217            	15.0628851589698	141         	140         	0           	Open  	;
 6259            	4217            	3969            	103.910104681263	141         	140         	0           	Open  	;
 6260            	3969            	4245            	3.30610713717597	141         	140         	0           	Open  	;
 6261            	4245            	4109            	14.8762718475347	141         	140         	0           	Open  	;
 6262            	4253            	4271            	18.8344883983785	141         	140         	0           	Open  	;
 6263            	4271            	4176            	133.944308130398	141         	140         	0           	Open  	;
 6264            	3999            	3944            	34.997876157832	141         	140         	0           	Open  	;
 6265            	3944            	4106            	12.2907364365734	141         	140         	0           	Open  	;
 6266            	4106            	4004            	79.4859866680038	141         	140         	0           	Open  	;
 6267            	4004            	4008            	49.7814236910838	141         	140         	0           	Open  	;
 6268            	4008            	3993            	48.4450429367611	141         	140         	0           	Open  	;
 6269            	4149            	3998            	25.3525514852722	141         	140         	0           	Open  	;
 6270            	3998            	4248            	11.5262287647814	141         	140         	0           	Open  	;
 6271            	4248            	5844            	40.6534733925965	141         	140         	0           	Open  	;
 6272            	3993            	4149            	27.8357068925997	141         	140         	0           	Open  	;
 6273            	4919            	4833            	153.948531563375	96.8        	140         	0           	Open  	;
 6274            	4833            	4925            	24.0848650423401	96.8        	140         	0           	Open  	;
 6275            	4925            	5028            	33.0084969876271	96.8        	140         	0           	Open  	;
 6276            	4957            	4896            	68.7230332561213	96.8        	140         	0           	Open  	;
 6277            	4896            	4950            	88.2724433621994	96.8        	140         	0           	Open  	;
 6279            	4957            	4754            	50.0049479919616	141         	140         	0           	Open  	;
 6280            	4754            	4815            	18.1125627877446	141         	140         	0           	Open  	;
 6281            	4815            	4970            	91.3935430385531	141         	140         	0           	Open  	;
 6282            	4970            	4759            	74.7753496938414	141         	140         	0           	Open  	;
 6283            	4759            	4819            	11.7034933818289	141         	140         	0           	Open  	;
 6284            	4978            	4899            	12.1996237605028	141         	140         	0           	Open  	;
 6285            	4899            	4914            	74.8149055626887	141         	140         	0           	Open  	;
 6286            	4914            	4257            	17.4988003121003	141         	140         	0           	Open  	;
 6287            	4257            	4143            	16.8920260776903	141         	140         	0           	Open  	;
 6288            	4143            	3978            	70.019525536396	141         	140         	0           	Open  	;
 6289            	3978            	4188            	27.773235092585	141         	140         	0           	Open  	;
 6290            	4026            	3957            	18.4951778562575	141         	140         	0           	Open  	;
 6291            	3957            	4235            	3.71329526229224	141         	140         	0           	Open  	;
 6292            	4235            	4018            	89.3512352050152	141         	140         	0           	Open  	;
 6293            	3986            	4121            	19.9399166687488	141         	140         	0           	Open  	;
 6294            	4121            	4093            	5.19154520269878	141         	140         	0           	Open  	;
 6295            	4093            	4194            	95.6357098399567	141         	140         	0           	Open  	;
 6296            	4257            	4215            	103.320053794151	220.4       	140         	0           	Open  	;
 6297            	4215            	4076            	20.0408614693419	220.4       	140         	0           	Open  	;
 6298            	4076            	4090            	102.196820011409	220.4       	140         	0           	Open  	;
 6299            	4090            	4181            	19.0196268020217	220.4       	140         	0           	Open  	;
 6300            	4181            	4005            	100.187676908003	220.4       	140         	0           	Open  	;
 6301            	4005            	4115            	51.767366431897	220.4       	140         	0           	Open  	;
 6302            	4115            	3933            	71.7208483690382	220.4       	140         	0           	Open  	;
 6303            	3933            	4050            	108.571234566829	220.4       	140         	0           	Open  	;
 6304            	4050            	4158            	9.89724899325111	220.4       	140         	0           	Open  	;
 6305            	4158            	3977            	10.7723763843001	220.4       	140         	0           	Open  	;
 6306            	3977            	4279            	14.7898492410509	220.4       	140         	0           	Open  	;
 6307            	4129            	4070            	40.6168723341709	141         	140         	0           	Open  	;
 6308            	4070            	6091            	89.8044115293269	141         	140         	0           	Open  	;
 6309            	6091            	4207            	19.4846407664142	141         	140         	0           	Open  	;
 6313            	4244            	4186            	20.832094550581	141         	140         	0           	Open  	;
 6314            	4162            	4064            	128.079727889015	141         	140         	0           	Open  	;
 6315            	4064            	3977            	102.939466404015	141         	140         	0           	Open  	;
 6316            	4259            	4064            	116.104775815383	141         	140         	0           	Open  	;
 6317            	4117            	4057            	15.1954591918188	220.4       	140         	0           	Open  	;
 6318            	4057            	3983            	447.121359536292	220.4       	140         	0           	Open  	;
 6319            	3983            	3962            	15.9146110637729	220.4       	140         	0           	Open  	;
 6322            	4197            	3970            	40.3760946520156	220.4       	140         	0           	Open  	;
 6323            	4269            	4145            	78.3946872894072	96.8        	140         	0           	Open  	;
 6330            	4233            	4228            	43.7328431105366	96.8        	140         	0           	Open  	;
 6331            	4087            	6091            	120.497687836038	141         	140         	0           	Open  	;
 6332            	6091            	4259            	9.2626436373575	141         	140         	0           	Open  	;
 6335            	4207            	6334            	49.4012636178521	141         	140         	0           	Open  	;
 6336            	6334            	4244            	43.7716745604691	141         	140         	0           	Open  	;
 6338            	4064            	4041            	11.7205158134544	141         	140         	0           	Open  	;
 6339            	6334            	4233            	56.5269999568416	96.8        	140         	0           	Open  	;
 6340            	4233            	4192            	52.4063892449588	96.8        	140         	0           	Open  	;
 6341            	4194            	4000            	8.43062524099539	141         	140         	0           	Open  	;
 6342            	4000            	4175            	15.6231249510318	141         	140         	0           	Open  	;
 6343            	4018            	4240            	12.2616543346332	141         	140         	0           	Open  	;
 6344            	4240            	4139            	15.4218864086256	141         	140         	0           	Open  	;
 6345            	4090            	5019            	10.921334046936	96.8        	140         	0           	Closed	;
 6348            	5019            	5513            	22.8505161745553	96.8        	140         	0           	Open  	;
 6349            	5513            	4840            	19.8793476798206	96.8        	140         	0           	Open  	;
 6350            	4840            	4903            	40.8151822396125	96.8        	140         	0           	Open  	;
 6351            	4964            	5006            	49.5221319243531	96.8        	140         	0           	Open  	;
 6352            	4941            	4969            	9.0796903900977	96.8        	140         	0           	Open  	;
 6353            	4900            	4837            	121.750914578785	141         	140         	0           	Open  	;
 6354            	4837            	4941            	85.2052517642011	141         	140         	0           	Open  	;
 6373            	6371            	4861            	49.4998250323975	200         	130         	0           	Open  	;
 6375            	4805            	6374            	11.2123634538062	141         	140         	0           	Closed	;
 6376            	6374            	5786            	23.4470470792833	141         	140         	0           	Open  	;
 6378            	5938            	6377            	39.3345659268578	200         	130         	0           	Open  	;
 6379            	6377            	6371            	10.3117577087584	200         	130         	0           	Closed	;
 6385            	6374            	6384            	3.29358732562341	176.2       	140         	0           	Open  	;
 6386            	6384            	6377            	3.1857026066604	176.2       	140         	0           	Open  	;
 6388            	4805            	6387            	3.59275133552201	176.2       	140         	0           	Open  	;
 6389            	6387            	6371            	3.15429973948614	176.2       	140         	0           	Open  	;
 6392            	6384            	6391-A          	5.28871626297596	176.2       	140         	0           	Open  	;
 6393            	6391-B          	6387            	5.3693355081208	176.2       	140         	0           	Open  	;
 6401            	4865            	4907            	51.5911698552208	99.4        	140         	0           	Open  	;
 6402            	4907            	4845            	61.1548219889087	99.4        	140         	0           	Open  	;
 6404            	4757            	6403            	42.7085189290674	144.6       	140         	0           	Open  	;
 6405            	6403            	4885            	348.053441915809	144.6       	140         	0           	Open  	;
 6408            	6406            	4776            	54.3062065164064	113         	140         	0           	Closed	;
 6409            	6403            	6406            	17.2542904552164	113         	140         	0           	Open  	;
 6410            	4855            	5020            	28.4309957244664	176.2       	140         	0           	Open  	;
 6411            	5020            	4727            	42.1514208665948	176.2       	140         	0           	Open  	;
 6412            	4017            	4005            	14.6227614207668	176.2       	140         	0           	Open  	;
 6414            	5701            	6413            	28.0687316068246	176.2       	140         	0           	Open  	;
 6421            	4255            	4073            	57.462986498945	141         	140         	0           	Open  	;
 6422            	4215            	4193            	11.968355169926	141         	140         	0           	Open  	;
 6423            	4193            	6418            	78.0099250018297	141         	140         	0           	Open  	;
 6424            	6418            	4175            	24.8371923589201	141         	140         	0           	Open  	;
 6425            	4073            	6418            	9.85016312327693	141         	140         	0           	Open  	;
 6431            	4197            	4052            	59.918840847177	220.4       	140         	0           	Open  	;
 6432            	4052            	4266            	454.731924711107	220.4       	140         	0           	Open  	;
 6433            	4266            	4224            	61.7544699443021	220.4       	140         	0           	Open  	;
 6434            	4224            	4156            	19.2411569935431	220.4       	140         	0           	Open  	;
 6435            	4156            	3999            	12.7140921167408	220.4       	140         	0           	Open  	;
 T1-A            	4719            	PCP_Jose_Vergara	24.98       	67.8        	140         	0           	Open  	;
 T2-A            	PCP_Jose_Vergara	4720            	28.76       	67.8        	140         	0           	Open  	;
 T1-B            	4739            	PCP_El_Cobre    	56.36       	67.8        	140         	0           	Open  	;
 T2-B            	PCP_El_Cobre    	4967            	52.44       	67.8        	140         	0           	Open  	;

[PUMPS]
;ID              	Node1           	Node2           	Parameters
 5504            	5504-A          	5504-B          	HEAD 5504	SPEED 1	;
 6177            	6177-A          	6177-B          	HEAD 6177	SPEED 1	;
 6391            	6391-A          	6391-B          	HEAD 6391	SPEED 1	;

[VALVES]
;ID              	Node1           	Node2           	Diameter    	Type	Setting     	MinorLoss   
 4282            	4282-A          	4282-B          	100         	PRV 	16          	15          	;
 5033            	5033-A          	5033-B          	200         	PRV 	40          	15          	;
 5034            	5034-A          	5034-B          	125         	PRV 	30          	15          	;
 5534            	5534-A          	5534-B          	100         	PRV 	46          	15          	;

[TAGS]

[DEMANDS]
;Junction        	Demand      	Pattern         	Category

[STATUS]
;ID              	Status/Setting
 6177            	Closed
 5034            	Closed

[PATTERNS]
;ID              	Multipliers
;
 143             	0.518       	0.518       	0.512       	0.527       	0.516       	0.515       
 143             	0.5         	0.53        	0.483       	0.501       	0.53        	0.524       
 143             	0.516       	0.539       	0.51        	0.516       	0.495       	0.497       
 143             	0.494       	0.505       	0.495       	0.504       	0.501       	0.474       
 143             	0.509       	0.484       	0.478       	0.506       	0.443       	0.442       
 143             	0.486       	0.471       	0.479       	0.485       	0.451       	0.475       
 143             	0.466       	0.451       	0.444       	0.447       	0.444       	0.454       
 143             	0.46        	0.435       	0.45        	0.45        	0.452       	0.459       
 143             	0.451       	0.453       	0.456       	0.447       	0.451       	0.446       
 143             	0.461       	0.441       	0.463       	0.452       	0.456       	0.479       
 143             	0.483       	0.465       	0.465       	0.456       	0.462       	0.469       
 143             	0.457       	0.446       	0.441       	0.438       	0.411       	0.422       
 143             	0.433       	0.455       	0.451       	0.452       	0.477       	0.448       
 143             	0.434       	0.438       	0.446       	0.446       	0.459       	0.478       
 143             	0.453       	0.46        	0.453       	0.408       	0.417       	0.419       
 143             	0.427       	0.426       	0.44        	0.431       	0.459       	0.469       
 143             	0.462       	0.442       	0.451       	0.47        	0.437       	0.434       
 143             	0.433       	0.455       	0.428       	0.436       	0.44        	0.434       
 143             	0.436       	0.425       	0.431       	0.445       	0.445       	0.437       
 143             	0.426       	0.44        	0.473       	0.451       	0.44        	0.441       
 143             	0.435       	0.43        	0.43        	0.427       	0.408       	0.403       
 143             	0.4         	0.4         	0.406       	0.428       	0.422       	0.422       
 143             	0.431       	0.44        	0.439       	0.425       	0.402       	0.403       
 143             	0.402       	0.391       	0.394       	0.393       	0.398       	0.401       
 143             	0.426       	0.407       	0.409       	0.407       	0.405       	0.392       
 143             	0.396       	0.398       	0.393       	0.394       	0.402       	0.388       
 143             	0.409       	0.416       	0.41        	0.402       	0.404       	0.425       
 143             	0.402       	0.406       	0.406       	0.41        	0.411       	0.402       
 143             	0.395       	0.401       	0.396       	0.4         	0.396       	0.395       
 143             	0.4         	0.394       	0.397       	0.394       	0.392       	0.402       
 143             	0.391       	0.388       	0.403       	0.399       	0.397       	0.413       
 143             	0.404       	0.406       	0.416       	0.405       	0.405       	0.39        
 143             	0.394       	0.401       	0.398       	0.396       	0.397       	0.398       
 143             	0.404       	0.401       	0.397       	0.403       	0.41        	0.403       
 143             	0.401       	0.403       	0.399       	0.387       	0.394       	0.398       
 143             	0.393       	0.394       	0.397       	0.393       	0.393       	0.389       
 143             	0.397       	0.391       	0.388       	0.388       	0.392       	0.393       
 143             	0.388       	0.398       	0.397       	0.389       	0.386       	0.39        
 143             	0.398       	0.388       	0.385       	0.384       	0.386       	0.387       
 143             	0.386       	0.386       	0.385       	0.402       	0.387       	0.392       
 143             	0.386       	0.386       	0.391       	0.395       	0.388       	0.394       
 143             	0.397       	0.391       	0.39        	0.39        	0.393       	0.392       
 143             	0.388       	0.424       	0.418       	0.413       	0.414       	0.426       
 143             	0.409       	0.413       	0.431       	0.423       	0.422       	0.422       
 143             	0.425       	0.437       	0.422       	0.403       	0.394       	0.393       
 143             	0.395       	0.395       	0.393       	0.399       	0.427       	0.428       
 143             	0.426       	0.434       	0.434       	0.438       	0.434       	0.417       
 143             	0.419       	0.423       	0.422       	0.415       	0.411       	0.418       
 143             	0.423       	0.43        	0.427       	0.427       	0.428       	0.429       
 143             	0.423       	0.417       	0.416       	0.416       	0.425       	0.42        
 143             	0.424       	0.428       	0.407       	0.397       	0.398       	0.404       
 143             	0.393       	0.401       	0.409       	0.444       	0.428       	0.418       
 143             	0.426       	0.426       	0.428       	0.427       	0.398       	0.41        
 143             	0.4         	0.407       	0.406       	0.416       	0.41        	0.41        
 143             	0.408       	0.42        	0.415       	0.409       	0.42        	0.401       
 143             	0.399       	0.412       	0.416       	0.42        	0.415       	0.425       
 143             	0.405       	0.408       	0.396       	0.406       	0.412       	0.42        
 143             	0.422       	0.416       	0.406       	0.409       	0.4         	0.409       
 143             	0.408       	0.419       	0.433       	0.408       	0.394       	0.391       
 143             	0.401       	0.402       	0.406       	0.406       	0.402       	0.412       
 143             	0.398       	0.399       	0.427       	0.423       	0.42        	0.433       
 143             	0.434       	0.414       	0.455       	0.452       	0.46        	0.461       
 143             	0.442       	0.451       	0.476       	0.45        	0.454       	0.458       
 143             	0.45        	0.456       	0.466       	0.484       	0.476       	0.483       
 143             	0.472       	0.482       	0.478       	0.457       	0.463       	0.438       
 143             	0.47        	0.459       	0.451       	0.497       	0.483       	0.452       
 143             	0.481       	0.461       	0.453       	0.447       	0.463       	0.456       
 143             	0.458       	0.453       	0.473       	0.454       	0.459       	0.48        
 143             	0.479       	0.479       	0.46        	0.475       	0.462       	0.47        
 143             	0.478       	0.489       	0.47        	0.505       	0.517       	0.526       
 143             	0.515       	0.513       	0.507       	0.502       	0.487       	0.506       
 143             	0.526       	0.562       	0.535       	0.519       	0.539       	0.549       
 143             	0.554       	0.562       	0.591       	0.61        	0.594       	0.632       
 143             	0.616       	0.584       	0.599       	0.599       	0.588       	0.553       
 143             	0.544       	0.529       	0.574       	0.579       	0.627       	0.627       
 143             	0.589       	0.596       	0.591       	0.619       	0.605       	0.599       
 143             	0.632       	0.566       	0.527       	0.611       	0.609       	0.588       
 143             	0.619       	0.557       	0.593       	0.635       	0.579       	0.572       
 143             	0.557       	0.622       	0.558       	0.578       	0.613       	0.634       
 143             	0.667       	0.721       	0.729       	0.738       	0.709       	0.717       
 143             	0.71        	0.701       	0.706       	0.779       	0.816       	0.818       
 143             	0.804       	0.76        	0.719       	0.676       	0.734       	0.758       
 143             	0.824       	0.799       	0.793       	0.753       	0.8         	0.719       
 143             	0.769       	0.764       	0.81        	0.794       	0.807       	0.801       
 143             	0.834       	0.796       	0.755       	0.736       	0.752       	0.74        
 143             	0.714       	0.705       	0.713       	0.724       	0.766       	0.711       
 143             	0.793       	0.747       	0.844       	0.847       	0.828       	0.81        
 143             	0.783       	0.768       	0.798       	0.818       	0.838       	0.872       
 143             	0.82        	0.85        	0.8         	0.817       	0.811       	0.827       
 143             	0.85        	0.846       	0.858       	0.823       	0.87        	0.78        
 143             	0.826       	0.854       	0.82        	0.853       	0.818       	0.828       
 143             	0.783       	0.815       	0.831       	0.862       	0.791       	0.78        
 143             	0.765       	0.814       	0.79        	0.759       	0.757       	0.793       
 143             	0.805       	0.788       	0.788       	0.815       	0.779       	0.78        
 143             	0.809       	0.788       	0.78        	0.742       	0.746       	0.775       
 143             	0.816       	0.811       	0.788       	0.758       	0.783       	0.729       
 143             	0.723       	0.742       	0.771       	0.764       	0.749       	0.73        
 143             	0.78        	0.758       	0.749       	0.764       	0.751       	0.796       
 143             	0.85        	0.734       	0.737       	0.728       	0.776       	0.761       
 143             	0.796       	0.809       	0.822       	0.797       	0.8         	0.769       
 143             	0.766       	0.779       	0.818       	0.802       	0.807       	0.81        
 143             	0.811       	0.801       	0.794       	0.8         	0.831       	0.857       
 143             	0.811       	0.768       	0.745       	0.786       	0.793       	0.811       
 143             	0.835       	0.85        	0.81        	0.829       	0.811       	0.804       
 143             	0.81        	0.837       	0.854       	0.848       	0.768       	0.763       
 143             	0.804       	0.832       	0.782       	0.747       	0.761       	0.817       
 143             	0.737       	0.735       	0.746       	0.734       	0.737       	0.75        
 143             	0.759       	0.762       	0.753       	0.723       	0.687       	0.762       
 143             	0.738       	0.707       	0.69        	0.713       	0.761       	0.724       
 143             	0.729       	0.724       	0.764       	0.745       	0.744       	0.744       
 143             	0.745       	0.706       	0.707       	0.694       	0.805       	0.776       
 143             	0.788       	0.813       	0.829       	0.832       	0.824       	0.769       
 143             	0.768       	0.753       	0.791       	0.808       	0.849       	0.824       
 143             	0.839       	0.928       	0.933       	0.934       	1           	0.967       
 143             	0.957       	0.972       	0.939       	0.906       	0.874       	0.874       
 143             	0.891       	0.911       	0.883       	0.899       	0.904       	0.898       
 143             	0.87        	0.92        	0.897       	0.861       	0.85        	0.865       
 143             	0.851       	0.894       	0.854       	0.903       	0.824       	0.864       
 143             	0.903       	0.872       	0.868       	0.826       	0.811       	0.792       
 143             	0.848       	0.875       	0.881       	0.838       	0.84        	0.86        
 143             	0.85        	0.837       	0.852       	0.845       	0.848       	0.848       
 143             	0.833       	0.858       	0.871       	0.87        	0.865       	0.868       
 143             	0.813       	0.793       	0.821       	0.788       	0.803       	0.786       
 143             	0.79        	0.83        	0.794       	0.865       	0.849       	0.827       
 143             	0.823       	0.782       	0.825       	0.816       	0.826       	0.848       
 143             	0.786       	0.762       	0.797       	0.778       	0.787       	0.828       
 143             	0.834       	0.862       	0.83        	0.868       	0.896       	0.907       
 143             	0.842       	0.843       	0.861       	0.846       	0.821       	0.841       
 143             	0.842       	0.829       	0.854       	0.914       	0.875       	0.894       
 143             	0.848       	0.84        	0.83        	0.814       	0.842       	0.869       
 143             	0.859       	0.872       	0.849       	0.836       	0.886       	0.894       
 143             	0.946       	0.914       	0.9         	0.855       	0.877       	0.913       
 143             	0.911       	0.846       	0.865       	0.838       	0.86        	0.839       
 143             	0.849       	0.932       	0.858       	0.913       	0.895       	0.853       
 143             	0.9         	0.918       	0.898       	0.834       	0.9         	0.895       
 143             	0.819       	0.836       	0.837       	0.846       	0.79        	0.893       
 143             	0.848       	0.871       	0.831       	0.793       	0.861       	0.837       
 143             	0.815       	0.835       	0.779       	0.789       	0.796       	0.865       
 143             	0.826       	0.836       	0.791       	0.812       	0.886       	0.902       
 143             	0.871       	0.851       	0.817       	0.887       	0.837       	0.859       
 143             	0.798       	0.848       	0.833       	0.899       	0.917       	0.883       
 143             	0.928       	0.902       	0.868       	0.852       	0.898       	0.884       
 143             	0.844       	0.885       	0.844       	0.823       	0.852       	0.839       
 143             	0.854       	0.868       	0.804       	0.901       	0.88        	0.902       
 143             	0.879       	0.862       	0.89        	0.949       	0.953       	0.919       
 143             	0.917       	0.905       	0.923       	0.893       	0.885       	0.889       
 143             	0.907       	0.901       	0.859       	0.843       	0.86        	0.846       
 143             	0.806       	0.806       	0.841       	0.87        	0.842       	0.878       
 143             	0.871       	0.88        	0.862       	0.867       	0.916       	0.911       
 143             	0.845       	0.846       	0.831       	0.882       	0.836       	0.835       
 143             	0.833       	0.864       	0.845       	0.857       	0.906       	0.861       
 143             	0.92        	0.892       	0.883       	0.913       	0.885       	0.891       
 143             	0.849       	0.831       	0.786       	0.801       	0.784       	0.744       
 143             	0.769       	0.776       	0.779       	0.844       	0.827       	0.878       
 143             	0.89        	0.855       	0.867       	0.767       	0.818       	0.745       
 143             	0.756       	0.756       	0.699       	0.738       	0.753       	0.777       
 143             	0.816       	0.783       	0.798       	0.754       	0.746       	0.741       
 143             	0.801       	0.771       	0.757       	0.771       	0.75        	0.788       
 143             	0.74        	0.74        	0.765       	0.762       	0.755       	0.725       
 143             	0.784       	0.743       	0.704       	0.715       	0.784       	0.742       
 143             	0.773       	0.784       	0.802       	0.787       	0.763       	0.759       
 143             	0.721       	0.688       	0.716       	0.778       	0.697       	0.742       
 143             	0.718       	0.705       	0.643       	0.665       	0.685       	0.682       
 143             	0.742       	0.713       	0.739       	0.716       	0.735       	0.733       
 143             	0.697       	0.72        	0.772       	0.746       	0.742       	0.752       
 143             	0.742       	0.737       	0.728       	0.807       	0.764       	0.771       
 143             	0.745       	0.728       	0.76        	0.751       	0.739       	0.743       
 143             	0.734       	0.741       	0.706       	0.706       	0.702       	0.744       
 143             	0.759       	0.77        	0.7         	0.722       	0.702       	0.713       
 143             	0.696       	0.694       	0.692       	0.68        	0.685       	0.691       
 143             	0.698       	0.704       	0.689       	0.778       	0.756       	0.736       
 143             	0.758       	0.761       	0.722       	0.712       	0.707       	0.671       
 143             	0.685       	0.647       	0.659       	0.672       	0.679       	0.696       
 143             	0.701       	0.684       	0.685       	0.748       	0.693       	0.743       
 143             	0.794       	0.767       	0.713       	0.714       	0.628       	0.683       
 143             	0.711       	0.711       	0.732       	0.743       	0.712       	0.714       
 143             	0.693       	0.7         	0.689       	0.728       	0.732       	0.701       
 143             	0.706       	0.713       	0.763       	0.733       	0.718       	0.71        
 143             	0.729       	0.704       	0.681       	0.733       	0.748       	0.691       
 143             	0.693       	0.682       	0.698       	0.686       	0.698       	0.72        
 143             	0.722       	0.755       	0.736       	0.743       	0.73        	0.725       
 143             	0.752       	0.787       	0.68        	0.667       	0.723       	0.688       
 143             	0.675       	0.637       	0.667       	0.708       	0.681       	0.621       
 143             	0.667       	0.664       	0.641       	0.705       	0.733       	0.723       
 143             	0.744       	0.771       	0.674       	0.689       	0.698       	0.643       
 143             	0.648       	0.607       	0.634       	0.681       	0.669       	0.719       
 143             	0.683       	0.664       	0.638       	0.656       	0.687       	0.705       
 143             	0.655       	0.687       	0.669       	0.669       	0.683       	0.694       
 143             	0.688       	0.677       	0.682       	0.665       	0.679       	0.663       
 143             	0.632       	0.643       	0.64        	0.636       	0.635       	0.672       
 143             	0.689       	0.67        	0.671       	0.705       	0.68        	0.666       
 143             	0.66        	0.687       	0.641       	0.639       	0.669       	0.67        
 143             	0.608       	0.678       	0.676       	0.659       	0.669       	0.653       
 143             	0.671       	0.672       	0.69        	0.694       	0.71        	0.714       
 143             	0.801       	0.752       	0.738       	0.742       	0.726       	0.653       
 143             	0.711       	0.682       	0.686       	0.665       	0.679       	0.685       
 143             	0.726       	0.705       	0.762       	0.752       	0.724       	0.714       
 143             	0.681       	0.707       	0.745       	0.711       	0.724       	0.732       
 143             	0.723       	0.751       	0.676       	0.7         	0.689       	0.698       
 143             	0.677       	0.67        	0.711       	0.702       	0.703       	0.723       
 143             	0.76        	0.712       	0.723       	0.733       	0.726       	0.662       
 143             	0.671       	0.684       	0.661       	0.675       	0.678       	0.668       
 143             	0.684       	0.697       	0.702       	0.736       	0.721       	0.715       
 143             	0.72        	0.689       	0.679       	0.674       	0.693       	0.691       
 143             	0.665       	0.672       	0.689       	0.696       	0.69        	0.691       
 143             	0.733       	0.674       	0.665       	0.66        	0.659       	0.671       
 143             	0.691       	0.671       	0.7         	0.678       	0.673       	0.667       
 143             	0.654       	0.685       	0.669       	0.7         	0.642       	0.63        
 143             	0.711       	0.676       	0.66        	0.668       	0.65        	0.627       
 143             	0.61        	0.599       	0.607       	0.569       	0.613       	0.577       
 143             	0.599       	0.582       	0.617       	0.639       	0.633       	0.651       
 143             	0.684       	0.676       	0.704       	0.7         	0.674       	0.661       
 143             	0.666       	0.661       	0.691       	0.648       	0.652       	0.657       
 143             	0.62        	0.653       	0.665       	0.637       	0.648       	0.643       
 143             	0.686       	0.64        	0.698       	0.667       	0.617       	0.621       
 143             	0.652       	0.627       	0.619       	0.605       	0.611       	0.609       
 143             	0.607       	0.617       	0.653       	0.669       	0.633       	0.629       
 143             	0.58        	0.601       	0.61        	0.577       	0.579       	0.604       
 143             	0.595       	0.665       	0.615       	0.66        	0.662       	0.598       
 143             	0.64        	0.619       	0.623       	0.658       	0.6         	0.611       
 143             	0.605       	0.636       	0.632       	0.66        	0.667       	0.637       
 143             	0.622       	0.633       	0.591       	0.574       	0.587       	0.575       
 143             	0.614       	0.573       	0.615       	0.646       	0.611       	0.641       
 143             	0.584       	0.596       	0.627       	0.623       	0.616       	0.645       
 143             	0.607       	0.613       	0.603       	0.61        	0.587       	0.597       
 143             	0.598       	0.587       	0.593       	0.562       	0.553       	0.56        
 143             	0.534       	0.568       	0.565       	0.58        	0.562       	0.517       
 143             	0.52        	0.545       	0.551       	0.563       	0.57        	0.559       
 143             	0.515       	0.555       	0.572       	0.533       	0.545       	0.559       
 143             	0.564       	0.555       	0.58        	0.539       	0.566       	0.566       
 143             	0.552       	0.573       	0.562       	0.552       	0.545       	0.552       
 143             	0.551       	0.559       	0.557       	0.58        	0.548       	0.569       
 143             	0.564       	0.564       	0.564       	0.572       	0.586       	0.579       
 143             	0.567       	0.546       	0.555       	0.49        	0.527       	0.52        
 143             	0.499       	0.532       	0.514       	0.526       	0.508       	0.532       
 143             	0.506       	0.507       	0.498       	0.489       	0.486       	0.488       
 143             	0.482       	0.475       	0.459       	0.479       	0.473       	0.489       
 143             	0.481       	0.486       	0.478       	0.49        	0.49        	0.522       
 143             	0.514       	0.509       	0.478       	0.473       	0.503       	0.492       
 143             	0.486       	0.51        	0.521       	0.503       	0.494       	0.518       
;
 5510            	0.343       	0.343       	0.394       	0.448       	0.396       	0.411       
 5510            	0.375       	0.395       	0.36        	0.341       	0.346       	0.354       
 5510            	0.37        	0.377       	0.376       	0.364       	0.35        	0.383       
 5510            	0.332       	0.393       	0.321       	0.4         	0.357       	0.315       
 5510            	0.262       	0.312       	0.311       	0.323       	0.33        	0.268       
 5510            	0.3         	0.341       	0.29        	0.291       	0.34        	0.326       
 5510            	0.31        	0.326       	0.278       	0.261       	0.307       	0.32        
 5510            	0.291       	0.36        	0.365       	0.366       	0.369       	0.325       
 5510            	0.339       	0.325       	0.325       	0.327       	0.305       	0.31        
 5510            	0.304       	0.3         	0.292       	0.318       	0.328       	0.319       
 5510            	0.29        	0.358       	0.32        	0.32        	0.314       	0.316       
 5510            	0.34        	0.296       	0.273       	0.289       	0.269       	0.289       
 5510            	0.285       	0.275       	0.316       	0.283       	0.284       	0.298       
 5510            	0.278       	0.284       	0.265       	0.323       	0.301       	0.275       
 5510            	0.29        	0.286       	0.285       	0.292       	0.325       	0.287       
 5510            	0.251       	0.266       	0.249       	0.272       	0.27        	0.284       
 5510            	0.292       	0.276       	0.28        	0.287       	0.27        	0.265       
 5510            	0.317       	0.285       	0.253       	0.277       	0.279       	0.335       
 5510            	0.273       	0.291       	0.306       	0.276       	0.306       	0.25        
 5510            	0.322       	0.257       	0.23        	0.263       	0.236       	0.254       
 5510            	0.271       	0.276       	0.263       	0.239       	0.238       	0.254       
 5510            	0.248       	0.276       	0.268       	0.229       	0.271       	0.237       
 5510            	0.247       	0.244       	0.259       	0.246       	0.238       	0.238       
 5510            	0.264       	0.243       	0.273       	0.244       	0.251       	0.23        
 5510            	0.263       	0.263       	0.264       	0.223       	0.239       	0.278       
 5510            	0.252       	0.204       	0.22        	0.246       	0.2         	0.267       
 5510            	0.254       	0.242       	0.277       	0.297       	0.239       	0.25        
 5510            	0.296       	0.271       	0.261       	0.235       	0.227       	0.215       
 5510            	0.223       	0.25        	0.24        	0.215       	0.222       	0.21        
 5510            	0.247       	0.302       	0.326       	0.33        	0.316       	0.326       
 5510            	0.327       	0.321       	0.343       	0.316       	0.31        	0.325       
 5510            	0.338       	0.299       	0.315       	0.291       	0.295       	0.322       
 5510            	0.306       	0.304       	0.305       	0.336       	0.321       	0.282       
 5510            	0.24        	0.309       	0.241       	0.269       	0.219       	0.24        
 5510            	0.206       	0.236       	0.274       	0.253       	0.262       	0.244       
 5510            	0.239       	0.24        	0.233       	0.224       	0.229       	0.231       
 5510            	0.24        	0.205       	0.229       	0.235       	0.274       	0.246       
 5510            	0.219       	0.242       	0.239       	0.255       	0.191       	0.189       
 5510            	0.247       	0.234       	0.205       	0.238       	0.207       	0.244       
 5510            	0.227       	0.231       	0.205       	0.187       	0.252       	0.165       
 5510            	0.224       	0.216       	0.215       	0.221       	0.25        	0.253       
 5510            	0.212       	0.222       	0.21        	0.259       	0.201       	0.216       
 5510            	0.194       	0.241       	0.251       	0.198       	0.232       	0.272       
 5510            	0.212       	0.206       	0.206       	0.196       	0.246       	0.211       
 5510            	0.203       	0.161       	0.233       	0.201       	0.226       	0.24        
 5510            	0.222       	0.201       	0.223       	0.253       	0.253       	0.263       
 5510            	0.26        	0.194       	0.254       	0.271       	0.213       	0.239       
 5510            	0.196       	0.233       	0.241       	0.227       	0.245       	0.246       
 5510            	0.235       	0.241       	0.252       	0.242       	0.228       	0.233       
 5510            	0.226       	0.228       	0.226       	0.233       	0.214       	0.262       
 5510            	0.252       	0.247       	0.235       	0.266       	0.283       	0.253       
 5510            	0.264       	0.255       	0.249       	0.249       	0.244       	0.24        
 5510            	0.233       	0.258       	0.256       	0.249       	0.23        	0.238       
 5510            	0.249       	0.266       	0.262       	0.237       	0.237       	0.265       
 5510            	0.275       	0.27        	0.234       	0.266       	0.253       	0.259       
 5510            	0.271       	0.271       	0.255       	0.255       	0.263       	0.292       
 5510            	0.254       	0.262       	0.263       	0.234       	0.214       	0.232       
 5510            	0.254       	0.225       	0.228       	0.24        	0.265       	0.228       
 5510            	0.23        	0.237       	0.206       	0.224       	0.217       	0.249       
 5510            	0.216       	0.231       	0.226       	0.223       	0.192       	0.265       
 5510            	0.181       	0.237       	0.264       	0.262       	0.251       	0.281       
 5510            	0.236       	0.259       	0.261       	0.271       	0.296       	0.311       
 5510            	0.318       	0.294       	0.319       	0.293       	0.332       	0.294       
 5510            	0.315       	0.3         	0.337       	0.311       	0.337       	0.312       
 5510            	0.346       	0.285       	0.312       	0.328       	0.301       	0.319       
 5510            	0.317       	0.327       	0.278       	0.275       	0.3         	0.309       
 5510            	0.276       	0.312       	0.302       	0.325       	0.351       	0.328       
 5510            	0.288       	0.339       	0.324       	0.313       	0.344       	0.329       
 5510            	0.332       	0.322       	0.331       	0.333       	0.338       	0.342       
 5510            	0.334       	0.317       	0.33        	0.323       	0.343       	0.34        
 5510            	0.322       	0.371       	0.326       	0.327       	0.407       	0.374       
 5510            	0.382       	0.338       	0.348       	0.327       	0.355       	0.355       
 5510            	0.34        	0.333       	0.409       	0.414       	0.375       	0.384       
 5510            	0.396       	0.398       	0.385       	0.432       	0.411       	0.415       
 5510            	0.428       	0.437       	0.45        	0.419       	0.48        	0.456       
 5510            	0.487       	0.442       	0.458       	0.513       	0.466       	0.438       
 5510            	0.444       	0.457       	0.435       	0.473       	0.457       	0.525       
 5510            	0.483       	0.441       	0.433       	0.484       	0.446       	0.496       
 5510            	0.487       	0.477       	0.446       	0.495       	0.465       	0.502       
 5510            	0.434       	0.516       	0.52        	0.504       	0.523       	0.481       
 5510            	0.428       	0.453       	0.495       	0.541       	0.538       	0.525       
 5510            	0.583       	0.556       	0.561       	0.557       	0.534       	0.564       
 5510            	0.596       	0.575       	0.588       	0.533       	0.561       	0.558       
 5510            	0.542       	0.604       	0.6         	0.592       	0.573       	0.581       
 5510            	0.567       	0.578       	0.588       	0.515       	0.568       	0.608       
 5510            	0.589       	0.599       	0.607       	0.574       	0.558       	0.545       
 5510            	0.566       	0.57        	0.592       	0.598       	0.584       	0.549       
 5510            	0.519       	0.52        	0.547       	0.621       	0.531       	0.499       
 5510            	0.517       	0.51        	0.544       	0.465       	0.503       	0.49        
 5510            	0.45        	0.417       	0.477       	0.471       	0.417       	0.481       
 5510            	0.519       	0.48        	0.477       	0.446       	0.446       	0.476       
 5510            	0.485       	0.479       	0.488       	0.495       	0.514       	0.521       
 5510            	0.49        	0.484       	0.465       	0.473       	0.466       	0.53        
 5510            	0.515       	0.491       	0.501       	0.455       	0.499       	0.467       
 5510            	0.523       	0.485       	0.478       	0.469       	0.511       	0.454       
 5510            	0.48        	0.509       	0.52        	0.524       	0.475       	0.558       
 5510            	0.537       	0.518       	0.534       	0.535       	0.534       	0.536       
 5510            	0.52        	0.517       	0.502       	0.52        	0.517       	0.554       
 5510            	0.555       	0.54        	0.55        	0.526       	0.595       	0.551       
 5510            	0.5         	0.514       	0.482       	0.495       	0.521       	0.399       
 5510            	0.481       	0.532       	0.561       	0.604       	0.573       	0.533       
 5510            	0.517       	0.566       	0.57        	0.509       	0.542       	0.587       
 5510            	0.576       	0.591       	0.558       	0.63        	0.547       	0.551       
 5510            	0.537       	0.583       	0.536       	0.585       	0.605       	0.596       
 5510            	0.631       	0.602       	0.663       	0.617       	0.619       	0.566       
 5510            	0.594       	0.595       	0.604       	0.587       	0.609       	0.596       
 5510            	0.552       	0.607       	0.573       	0.572       	0.539       	0.557       
 5510            	0.552       	0.574       	0.541       	0.57        	0.588       	0.564       
 5510            	0.551       	0.557       	0.683       	0.722       	0.572       	0.61        
 5510            	0.552       	0.588       	0.651       	0.636       	0.653       	0.653       
 5510            	0.649       	0.717       	0.69        	0.652       	0.665       	0.665       
 5510            	0.699       	0.771       	0.736       	0.689       	0.699       	0.696       
 5510            	0.623       	0.705       	0.714       	0.642       	0.692       	0.628       
 5510            	0.702       	0.651       	0.7         	0.762       	0.777       	0.782       
 5510            	0.926       	0.922       	0.738       	0.673       	0.612       	0.666       
 5510            	0.646       	0.639       	0.648       	0.665       	0.65        	0.616       
 5510            	0.747       	0.596       	0.556       	0.578       	0.571       	0.612       
 5510            	0.56        	0.611       	0.603       	0.617       	0.602       	0.587       
 5510            	0.626       	0.596       	0.558       	0.584       	0.555       	0.556       
 5510            	0.547       	0.615       	0.616       	0.549       	0.603       	0.591       
 5510            	0.558       	0.529       	0.569       	0.508       	0.584       	0.53        
 5510            	0.498       	0.559       	0.574       	0.527       	0.789       	0.644       
 5510            	0.581       	0.577       	0.543       	0.547       	0.55        	0.527       
 5510            	0.52        	0.583       	0.58        	0.563       	0.642       	0.642       
 5510            	0.56        	0.639       	0.538       	0.552       	0.589       	0.595       
 5510            	0.62        	0.566       	0.57        	0.584       	0.589       	0.597       
 5510            	0.677       	0.734       	0.627       	0.598       	0.588       	0.567       
 5510            	0.613       	0.585       	0.594       	0.556       	0.57        	0.562       
 5510            	0.574       	0.61        	0.521       	0.524       	0.546       	0.551       
 5510            	0.614       	0.58        	0.581       	0.587       	0.577       	0.568       
 5510            	0.588       	0.523       	0.595       	0.603       	0.551       	0.605       
 5510            	0.593       	0.57        	0.631       	0.6         	0.629       	0.595       
 5510            	0.608       	0.628       	0.595       	0.582       	0.635       	0.606       
 5510            	0.558       	0.577       	0.566       	0.619       	0.57        	0.514       
 5510            	0.523       	0.539       	0.561       	0.582       	0.526       	0.591       
 5510            	0.582       	0.557       	0.531       	0.53        	0.528       	0.603       
 5510            	0.577       	0.571       	0.587       	0.569       	0.543       	0.6         
 5510            	0.605       	0.577       	0.558       	0.591       	0.55        	0.581       
 5510            	0.546       	0.57        	0.593       	0.586       	0.593       	0.617       
 5510            	0.609       	0.604       	0.621       	0.614       	0.57        	0.584       
 5510            	0.582       	0.567       	0.561       	0.587       	0.551       	0.556       
 5510            	0.532       	0.519       	0.549       	0.569       	0.547       	0.541       
 5510            	0.594       	0.553       	0.515       	0.521       	0.603       	0.576       
 5510            	0.631       	0.527       	0.645       	0.673       	0.625       	0.629       
 5510            	0.67        	0.65        	0.632       	0.624       	0.67        	0.64        
 5510            	0.609       	0.63        	0.623       	0.631       	0.636       	0.66        
 5510            	0.669       	0.652       	0.649       	0.655       	0.652       	0.636       
 5510            	0.69        	0.678       	0.667       	0.684       	0.615       	0.646       
 5510            	0.646       	0.617       	0.569       	0.605       	0.616       	0.653       
 5510            	0.596       	0.716       	0.653       	0.614       	0.605       	0.615       
 5510            	0.562       	0.591       	0.63        	0.575       	0.588       	0.612       
 5510            	0.562       	0.56        	0.59        	0.539       	0.557       	0.579       
 5510            	0.557       	0.533       	0.565       	0.554       	0.541       	0.567       
 5510            	0.577       	0.567       	0.556       	0.562       	0.607       	0.646       
 5510            	0.778       	0.634       	0.619       	0.596       	0.562       	0.55        
 5510            	0.596       	0.537       	0.57        	0.564       	0.523       	0.503       
 5510            	0.53        	0.574       	0.599       	0.601       	0.655       	0.651       
 5510            	0.509       	0.512       	0.527       	0.517       	0.468       	0.491       
 5510            	0.591       	0.542       	0.569       	0.603       	0.536       	0.565       
 5510            	0.964       	0.957       	0.949       	0.964       	0.97        	0.973       
 5510            	1           	0.687       	0.727       	0.721       	0.588       	0.535       
 5510            	0.51        	0.484       	0.532       	0.51        	0.506       	0.502       
 5510            	0.508       	0.51        	0.555       	0.54        	0.529       	0.649       
 5510            	0.652       	0.506       	0.478       	0.5         	0.539       	0.549       
 5510            	0.491       	0.525       	0.555       	0.54        	0.48        	0.475       
 5510            	0.471       	0.475       	0.55        	0.517       	0.518       	0.518       
 5510            	0.505       	0.472       	0.478       	0.548       	0.466       	0.53        
 5510            	0.538       	0.568       	0.553       	0.544       	0.508       	0.55        
 5510            	0.52        	0.509       	0.496       	0.498       	0.472       	0.421       
 5510            	0.405       	0.453       	0.485       	0.482       	0.463       	0.442       
 5510            	0.406       	0.426       	0.457       	0.464       	0.465       	0.53        
 5510            	0.516       	0.474       	0.461       	0.492       	0.491       	0.471       
 5510            	0.509       	0.412       	0.452       	0.486       	0.524       	0.513       
 5510            	0.499       	0.546       	0.724       	0.649       	0.528       	0.484       
 5510            	0.512       	0.503       	0.499       	0.503       	0.486       	0.513       
 5510            	0.5         	0.522       	0.507       	0.494       	0.598       	0.658       
 5510            	0.638       	0.485       	0.536       	0.493       	0.54        	0.507       
 5510            	0.508       	0.519       	0.462       	0.493       	0.47        	0.482       
 5510            	0.505       	0.523       	0.504       	0.512       	0.495       	0.671       
 5510            	0.623       	0.557       	0.552       	0.635       	0.609       	0.616       
 5510            	0.606       	0.559       	0.568       	0.578       	0.589       	0.6         
 5510            	0.53        	0.521       	0.553       	0.533       	0.567       	0.563       
 5510            	0.572       	0.558       	0.573       	0.576       	0.595       	0.608       
 5510            	0.562       	0.538       	0.588       	0.579       	0.568       	0.586       
 5510            	0.519       	0.539       	0.557       	0.535       	0.547       	0.551       
 5510            	0.593       	0.601       	0.578       	0.602       	0.57        	0.566       
 5510            	0.576       	0.522       	0.499       	0.541       	0.577       	0.529       
 5510            	0.505       	0.555       	0.562       	0.593       	0.548       	0.59        
 5510            	0.552       	0.592       	0.553       	0.567       	0.603       	0.569       
 5510            	0.619       	0.617       	0.582       	0.607       	0.585       	0.6         
 5510            	0.588       	0.563       	0.596       	0.575       	0.616       	0.638       
 5510            	0.64        	0.622       	0.572       	0.582       	0.579       	0.61        
 5510            	0.575       	0.538       	0.599       	0.575       	0.57        	0.556       
 5510            	0.555       	0.619       	0.578       	0.563       	0.627       	0.56        
 5510            	0.559       	0.55        	0.536       	0.508       	0.515       	0.578       
 5510            	0.604       	0.521       	0.496       	0.521       	0.492       	0.538       
 5510            	0.512       	0.519       	0.635       	0.634       	0.664       	0.604       
 5510            	0.573       	0.51        	0.546       	0.548       	0.547       	0.563       
 5510            	0.575       	0.565       	0.603       	0.6         	0.591       	0.572       
 5510            	0.618       	0.595       	0.579       	0.583       	0.612       	0.6         
 5510            	0.626       	0.644       	0.622       	0.603       	0.609       	0.594       
 5510            	0.609       	0.612       	0.671       	0.645       	0.641       	0.644       
 5510            	0.583       	0.616       	0.616       	0.668       	0.686       	0.624       
 5510            	0.64        	0.702       	0.674       	0.702       	0.643       	0.644       
 5510            	0.641       	0.654       	0.644       	0.663       	0.654       	0.611       
 5510            	0.624       	0.628       	0.611       	0.625       	0.596       	0.639       
 5510            	0.643       	0.59        	0.622       	0.628       	0.514       	0.501       
 5510            	0.495       	0.526       	0.506       	0.517       	0.443       	0.51        
 5510            	0.586       	0.554       	0.545       	0.491       	0.509       	0.48        
 5510            	0.463       	0.509       	0.503       	0.513       	0.48        	0.447       
 5510            	0.476       	0.546       	0.517       	0.499       	0.534       	0.563       
 5510            	0.575       	0.573       	0.592       	0.604       	0.604       	0.545       
 5510            	0.59        	0.579       	0.607       	0.602       	0.627       	0.589       
 5510            	0.697       	0.653       	0.531       	0.549       	0.579       	0.55        
 5510            	0.565       	0.519       	0.558       	0.613       	0.546       	0.539       
 5510            	0.535       	0.555       	0.522       	0.564       	0.491       	0.505       
 5510            	0.589       	0.572       	0.618       	0.573       	0.516       	0.494       
 5510            	0.564       	0.533       	0.521       	0.551       	0.519       	0.516       
 5510            	0.499       	0.48        	0.503       	0.461       	0.476       	0.49        
 5510            	0.529       	0.531       	0.522       	0.514       	0.539       	0.57        
 5510            	0.595       	0.537       	0.526       	0.506       	0.466       	0.536       
 5510            	0.482       	0.529       	0.467       	0.485       	0.503       	0.492       
 5510            	0.461       	0.45        	0.503       	0.527       	0.501       	0.536       
 5510            	0.523       	0.497       	0.505       	0.498       	0.526       	0.523       
 5510            	0.508       	0.547       	0.535       	0.48        	0.493       	0.415       
 5510            	0.425       	0.444       	0.444       	0.425       	0.427       	0.398       
 5510            	0.443       	0.461       	0.446       	0.356       	0.438       	0.459       
 5510            	0.496       	0.482       	0.436       	0.433       	0.424       	0.412       
 5510            	0.402       	0.464       	0.429       	0.441       	0.38        	0.41        
 5510            	0.385       	0.408       	0.396       	0.412       	0.38        	0.416       
 5510            	0.418       	0.356       	0.407       	0.434       	0.416       	0.395       
 5510            	0.415       	0.385       	0.431       	0.472       	0.387       	0.39        
 5510            	0.406       	0.402       	0.41        	0.403       	0.38        	0.341       
 5510            	0.34        	0.371       	0.361       	0.378       	0.398       	0.392       
 5510            	0.39        	0.422       	0.316       	0.371       	0.38        	0.418       
 5510            	0.406       	0.428       	0.394       	0.394       	0.358       	0.379       
 5510            	0.399       	0.354       	0.382       	0.353       	0.36        	0.349       
 5510            	0.379       	0.412       	0.377       	0.383       	0.388       	0.407       
 5510            	0.372       	0.391       	0.38        	0.391       	0.346       	0.367       
 5510            	0.351       	0.33        	0.319       	0.348       	0.342       
;
 5649            	0.488       	0.488       	0.513       	0.503       	0.488       	0.474       
 5649            	0.483       	0.503       	0.511       	0.495       	0.48        	0.451       
 5649            	0.455       	0.458       	0.436       	0.443       	0.436       	0.455       
 5649            	0.474       	0.442       	0.474       	0.47        	0.5         	0.522       
 5649            	0.543       	0.537       	0.524       	0.508       	0.505       	0.483       
 5649            	0.482       	0.494       	0.471       	0.475       	0.473       	0.473       
 5649            	0.486       	0.483       	0.462       	0.46        	0.479       	0.466       
 5649            	0.478       	0.47        	0.46        	0.485       	0.47        	0.477       
 5649            	0.48        	0.471       	0.471       	0.477       	0.475       	0.481       
 5649            	0.477       	0.485       	0.463       	0.46        	0.443       	0.465       
 5649            	0.476       	0.474       	0.468       	0.451       	0.452       	0.415       
 5649            	0.425       	0.435       	0.426       	0.446       	0.427       	0.418       
 5649            	0.427       	0.421       	0.436       	0.453       	0.448       	0.446       
 5649            	0.451       	0.443       	0.442       	0.442       	0.433       	0.443       
 5649            	0.435       	0.427       	0.41        	0.418       	0.43        	0.414       
 5649            	0.407       	0.417       	0.416       	0.422       	0.426       	0.415       
 5649            	0.413       	0.429       	0.414       	0.408       	0.401       	0.405       
 5649            	0.421       	0.415       	0.406       	0.421       	0.404       	0.406       
 5649            	0.409       	0.423       	0.415       	0.422       	0.414       	0.416       
 5649            	0.405       	0.412       	0.41        	0.411       	0.406       	0.414       
 5649            	0.421       	0.409       	0.412       	0.411       	0.408       	0.405       
 5649            	0.405       	0.418       	0.402       	0.415       	0.418       	0.407       
 5649            	0.401       	0.404       	0.41        	0.399       	0.4         	0.405       
 5649            	0.409       	0.416       	0.41        	0.411       	0.406       	0.401       
 5649            	0.413       	0.402       	0.405       	0.404       	0.402       	0.406       
 5649            	0.406       	0.411       	0.408       	0.408       	0.408       	0.407       
 5649            	0.402       	0.41        	0.415       	0.397       	0.4         	0.409       
 5649            	0.402       	0.407       	0.409       	0.404       	0.411       	0.398       
 5649            	0.402       	0.4         	0.401       	0.404       	0.398       	0.4         
 5649            	0.4         	0.4         	0.406       	0.404       	0.409       	0.406       
 5649            	0.406       	0.414       	0.411       	0.402       	0.399       	0.401       
 5649            	0.401       	0.401       	0.399       	0.407       	0.41        	0.398       
 5649            	0.399       	0.406       	0.407       	0.405       	0.414       	0.403       
 5649            	0.406       	0.403       	0.401       	0.405       	0.4         	0.399       
 5649            	0.402       	0.403       	0.398       	0.399       	0.398       	0.398       
 5649            	0.397       	0.398       	0.402       	0.399       	0.407       	0.407       
 5649            	0.4         	0.398       	0.398       	0.398       	0.398       	0.398       
 5649            	0.398       	0.399       	0.408       	0.399       	0.399       	0.398       
 5649            	0.399       	0.404       	0.403       	0.402       	0.401       	0.407       
 5649            	0.4         	0.398       	0.399       	0.408       	0.4         	0.4         
 5649            	0.402       	0.399       	0.398       	0.398       	0.403       	0.403       
 5649            	0.4         	0.402       	0.402       	0.401       	0.4         	0.399       
 5649            	0.402       	0.401       	0.405       	0.398       	0.399       	0.399       
 5649            	0.398       	0.402       	0.4         	0.398       	0.398       	0.399       
 5649            	0.404       	0.401       	0.397       	0.401       	0.403       	0.399       
 5649            	0.399       	0.426       	0.42        	0.42        	0.416       	0.416       
 5649            	0.434       	0.416       	0.419       	0.417       	0.404       	0.406       
 5649            	0.403       	0.415       	0.406       	0.399       	0.398       	0.399       
 5649            	0.402       	0.4         	0.433       	0.429       	0.426       	0.428       
 5649            	0.424       	0.425       	0.426       	0.428       	0.429       	0.435       
 5649            	0.423       	0.419       	0.422       	0.418       	0.423       	0.432       
 5649            	0.433       	0.437       	0.429       	0.429       	0.427       	0.428       
 5649            	0.426       	0.421       	0.425       	0.425       	0.436       	0.431       
 5649            	0.426       	0.426       	0.438       	0.435       	0.428       	0.438       
 5649            	0.428       	0.432       	0.455       	0.436       	0.435       	0.431       
 5649            	0.431       	0.436       	0.429       	0.43        	0.432       	0.407       
 5649            	0.409       	0.414       	0.418       	0.426       	0.424       	0.414       
 5649            	0.408       	0.415       	0.418       	0.444       	0.435       	0.437       
 5649            	0.45        	0.435       	0.434       	0.431       	0.446       	0.441       
 5649            	0.439       	0.419       	0.415       	0.421       	0.43        	0.428       
 5649            	0.42        	0.463       	0.449       	0.426       	0.429       	0.439       
 5649            	0.437       	0.442       	0.441       	0.445       	0.433       	0.435       
 5649            	0.42        	0.43        	0.421       	0.429       	0.434       	0.448       
 5649            	0.453       	0.448       	0.467       	0.48        	0.475       	0.524       
 5649            	0.501       	0.503       	0.49        	0.484       	0.469       	0.461       
 5649            	0.455       	0.461       	0.48        	0.461       	0.503       	0.473       
 5649            	0.482       	0.499       	0.472       	0.484       	0.504       	0.494       
 5649            	0.481       	0.487       	0.504       	0.496       	0.507       	0.499       
 5649            	0.507       	0.514       	0.489       	0.509       	0.514       	0.528       
 5649            	0.526       	0.502       	0.548       	0.551       	0.558       	0.58        
 5649            	0.564       	0.548       	0.577       	0.565       	0.546       	0.546       
 5649            	0.563       	0.557       	0.573       	0.582       	0.636       	0.602       
 5649            	0.599       	0.588       	0.595       	0.6         	0.632       	0.588       
 5649            	0.607       	0.58        	0.597       	0.631       	0.597       	0.588       
 5649            	0.62        	0.621       	0.616       	0.642       	0.666       	0.669       
 5649            	0.645       	0.666       	0.687       	0.669       	0.697       	0.748       
 5649            	0.73        	0.76        	0.731       	0.745       	0.746       	0.736       
 5649            	0.747       	0.726       	0.767       	0.725       	0.728       	0.758       
 5649            	0.737       	0.711       	0.748       	0.73        	0.731       	0.772       
 5649            	0.725       	0.74        	0.727       	0.686       	0.738       	0.711       
 5649            	0.718       	0.727       	0.685       	0.772       	0.769       	0.749       
 5649            	0.807       	0.772       	0.806       	0.762       	0.824       	0.77        
 5649            	0.771       	0.7         	0.702       	0.708       	0.679       	0.678       
 5649            	0.675       	0.701       	0.664       	0.714       	0.763       	0.72        
 5649            	0.75        	0.709       	0.684       	0.679       	0.725       	0.69        
 5649            	0.736       	0.728       	0.72        	0.742       	0.709       	0.731       
 5649            	0.718       	0.721       	0.721       	0.712       	0.731       	0.736       
 5649            	0.743       	0.746       	0.758       	0.719       	0.73        	0.729       
 5649            	0.772       	0.726       	0.721       	0.734       	0.738       	0.656       
 5649            	0.698       	0.733       	0.751       	0.759       	0.793       	0.779       
 5649            	0.779       	0.762       	0.762       	0.741       	0.707       	0.714       
 5649            	0.765       	0.724       	0.713       	0.723       	0.748       	0.737       
 5649            	0.698       	0.754       	0.762       	0.761       	0.756       	0.775       
 5649            	0.791       	0.753       	0.746       	0.761       	0.752       	0.773       
 5649            	0.838       	0.787       	0.853       	0.872       	0.855       	0.808       
 5649            	0.804       	0.819       	0.83        	0.832       	0.847       	0.879       
 5649            	0.856       	0.837       	0.869       	0.816       	0.857       	0.856       
 5649            	0.854       	0.841       	0.814       	0.814       	0.847       	0.859       
 5649            	0.874       	0.852       	0.829       	0.845       	0.814       	0.826       
 5649            	0.85        	0.853       	0.817       	0.845       	0.811       	0.767       
 5649            	0.854       	0.838       	0.81        	0.78        	0.746       	0.768       
 5649            	0.808       	0.808       	0.833       	0.83        	0.818       	0.828       
 5649            	0.801       	0.848       	0.875       	0.86        	0.798       	0.805       
 5649            	0.813       	0.82        	0.851       	0.801       	0.815       	0.804       
 5649            	0.879       	0.874       	0.806       	0.855       	0.825       	0.813       
 5649            	0.818       	0.82        	0.829       	0.822       	0.837       	0.834       
 5649            	0.811       	0.794       	0.868       	0.842       	0.873       	0.834       
 5649            	0.83        	0.843       	0.869       	0.845       	0.86        	0.863       
 5649            	0.885       	0.854       	0.841       	0.831       	0.853       	0.878       
 5649            	0.86        	0.861       	0.905       	0.881       	0.848       	0.864       
 5649            	0.876       	0.931       	0.922       	0.902       	0.881       	0.857       
 5649            	0.855       	0.919       	0.883       	0.936       	0.919       	0.95        
 5649            	1           	0.948       	0.974       	0.968       	0.901       	0.939       
 5649            	0.938       	0.926       	0.89        	0.889       	0.936       	0.953       
 5649            	0.933       	0.934       	0.969       	0.967       	0.935       	0.884       
 5649            	0.932       	0.919       	0.906       	0.899       	0.913       	0.897       
 5649            	0.913       	0.96        	0.919       	0.901       	0.878       	0.893       
 5649            	0.914       	0.9         	0.897       	0.844       	0.913       	0.884       
 5649            	0.98        	0.879       	0.872       	0.859       	0.875       	0.923       
 5649            	0.93        	0.911       	0.947       	0.928       	0.934       	0.964       
 5649            	0.934       	0.954       	0.938       	0.929       	0.942       	0.908       
 5649            	0.93        	0.893       	0.935       	0.984       	0.934       	0.92        
 5649            	0.884       	0.876       	0.883       	0.857       	0.79        	0.878       
 5649            	0.835       	0.864       	0.891       	0.906       	0.899       	0.86        
 5649            	0.862       	0.913       	0.888       	0.859       	0.831       	0.822       
 5649            	0.833       	0.855       	0.862       	0.859       	0.812       	0.835       
 5649            	0.793       	0.791       	0.823       	0.855       	0.831       	0.844       
 5649            	0.855       	0.832       	0.856       	0.863       	0.865       	0.844       
 5649            	0.8         	0.8         	0.821       	0.832       	0.838       	0.859       
 5649            	0.806       	0.847       	0.788       	0.839       	0.801       	0.833       
 5649            	0.832       	0.826       	0.852       	0.857       	0.915       	0.864       
 5649            	0.855       	0.845       	0.78        	0.855       	0.839       	0.861       
 5649            	0.838       	0.845       	0.868       	0.887       	0.855       	0.855       
 5649            	0.89        	0.847       	0.876       	0.859       	0.821       	0.844       
 5649            	0.876       	0.845       	0.87        	0.83        	0.853       	0.879       
 5649            	0.843       	0.814       	0.794       	0.81        	0.836       	0.805       
 5649            	0.771       	0.787       	0.867       	0.892       	0.927       	0.885       
 5649            	0.895       	0.887       	0.925       	0.903       	0.917       	0.967       
 5649            	0.889       	0.883       	0.908       	0.897       	0.852       	0.866       
 5649            	0.869       	0.876       	0.829       	0.823       	0.844       	0.859       
 5649            	0.879       	0.87        	0.911       	0.881       	0.856       	0.874       
 5649            	0.915       	0.893       	0.833       	0.847       	0.844       	0.893       
 5649            	0.931       	0.862       	0.915       	0.867       	0.819       	0.836       
 5649            	0.828       	0.861       	0.863       	0.847       	0.83        	0.809       
 5649            	0.855       	0.817       	0.789       	0.778       	0.853       	0.901       
 5649            	0.901       	0.878       	0.895       	0.848       	0.889       	0.865       
 5649            	0.874       	0.876       	0.907       	0.928       	0.884       	0.883       
 5649            	0.88        	0.8         	0.824       	0.748       	0.81        	0.838       
 5649            	0.806       	0.796       	0.805       	0.802       	0.835       	0.795       
 5649            	0.819       	0.797       	0.791       	0.787       	0.825       	0.763       
 5649            	0.766       	0.765       	0.782       	0.791       	0.819       	0.833       
 5649            	0.79        	0.815       	0.868       	0.85        	0.819       	0.783       
 5649            	0.838       	0.783       	0.784       	0.762       	0.761       	0.812       
 5649            	0.813       	0.825       	0.83        	0.823       	0.854       	0.828       
 5649            	0.839       	0.821       	0.786       	0.773       	0.809       	0.789       
 5649            	0.776       	0.804       	0.813       	0.756       	0.765       	0.771       
 5649            	0.813       	0.804       	0.801       	0.766       	0.767       	0.753       
 5649            	0.718       	0.752       	0.734       	0.733       	0.756       	0.796       
 5649            	0.8         	0.744       	0.733       	0.716       	0.748       	0.761       
 5649            	0.768       	0.752       	0.712       	0.736       	0.721       	0.772       
 5649            	0.774       	0.793       	0.831       	0.796       	0.8         	0.787       
 5649            	0.771       	0.732       	0.707       	0.744       	0.751       	0.698       
 5649            	0.745       	0.719       	0.718       	0.665       	0.669       	0.698       
 5649            	0.696       	0.689       	0.695       	0.685       	0.726       	0.692       
 5649            	0.74        	0.721       	0.688       	0.698       	0.726       	0.742       
 5649            	0.766       	0.747       	0.728       	0.718       	0.709       	0.768       
 5649            	0.719       	0.762       	0.721       	0.726       	0.73        	0.75        
 5649            	0.745       	0.77        	0.744       	0.724       	0.766       	0.736       
 5649            	0.697       	0.74        	0.699       	0.662       	0.692       	0.73        
 5649            	0.689       	0.724       	0.763       	0.734       	0.719       	0.697       
 5649            	0.687       	0.766       	0.706       	0.708       	0.724       	0.696       
 5649            	0.714       	0.72        	0.734       	0.682       	0.702       	0.762       
 5649            	0.681       	0.691       	0.699       	0.695       	0.708       	0.709       
 5649            	0.689       	0.714       	0.704       	0.698       	0.716       	0.669       
 5649            	0.675       	0.666       	0.643       	0.657       	0.668       	0.694       
 5649            	0.712       	0.649       	0.663       	0.756       	0.698       	0.696       
 5649            	0.714       	0.683       	0.689       	0.759       	0.723       	0.76        
 5649            	0.764       	0.759       	0.782       	0.704       	0.729       	0.692       
 5649            	0.727       	0.763       	0.707       	0.713       	0.721       	0.725       
 5649            	0.72        	0.685       	0.688       	0.682       	0.711       	0.681       
 5649            	0.663       	0.688       	0.723       	0.732       	0.697       	0.7         
 5649            	0.657       	0.663       	0.686       	0.683       	0.722       	0.711       
 5649            	0.722       	0.763       	0.724       	0.759       	0.756       	0.758       
 5649            	0.724       	0.722       	0.704       	0.758       	0.749       	0.761       
 5649            	0.715       	0.693       	0.71        	0.684       	0.686       	0.671       
 5649            	0.697       	0.71        	0.722       	0.712       	0.753       	0.73        
 5649            	0.724       	0.733       	0.717       	0.713       	0.73        	0.749       
 5649            	0.77        	0.792       	0.738       	0.749       	0.754       	0.784       
 5649            	0.767       	0.777       	0.759       	0.777       	0.77        	0.758       
 5649            	0.723       	0.76        	0.74        	0.717       	0.701       	0.691       
 5649            	0.719       	0.677       	0.673       	0.718       	0.752       	0.72        
 5649            	0.705       	0.705       	0.7         	0.718       	0.719       	0.709       
 5649            	0.681       	0.715       	0.754       	0.761       	0.744       	0.734       
 5649            	0.689       	0.723       	0.734       	0.724       	0.748       	0.745       
 5649            	0.724       	0.717       	0.669       	0.655       	0.722       	0.69        
 5649            	0.72        	0.768       	0.745       	0.76        	0.709       	0.76        
 5649            	0.764       	0.717       	0.732       	0.694       	0.73        	0.698       
 5649            	0.754       	0.743       	0.752       	0.776       	0.784       	0.792       
 5649            	0.791       	0.782       	0.745       	0.742       	0.772       	0.775       
 5649            	0.792       	0.757       	0.801       	0.775       	0.751       	0.77        
 5649            	0.756       	0.738       	0.776       	0.732       	0.745       	0.729       
 5649            	0.706       	0.712       	0.741       	0.722       	0.702       	0.714       
 5649            	0.718       	0.748       	0.78        	0.708       	0.707       	0.718       
 5649            	0.728       	0.665       	0.715       	0.748       	0.739       	0.717       
 5649            	0.709       	0.701       	0.679       	0.706       	0.707       	0.676       
 5649            	0.677       	0.67        	0.664       	0.682       	0.703       	0.702       
 5649            	0.67        	0.627       	0.67        	0.674       	0.702       	0.647       
 5649            	0.681       	0.675       	0.666       	0.652       	0.633       	0.63        
 5649            	0.63        	0.622       	0.642       	0.636       	0.65        	0.708       
 5649            	0.699       	0.708       	0.702       	0.725       	0.683       	0.719       
 5649            	0.73        	0.685       	0.653       	0.674       	0.682       	0.688       
 5649            	0.722       	0.685       	0.682       	0.703       	0.679       	0.665       
 5649            	0.667       	0.677       	0.668       	0.673       	0.691       	0.702       
 5649            	0.671       	0.673       	0.7         	0.629       	0.686       	0.706       
 5649            	0.657       	0.675       	0.65        	0.648       	0.621       	0.599       
 5649            	0.609       	0.632       	0.642       	0.595       	0.623       	0.614       
 5649            	0.633       	0.629       	0.595       	0.63        	0.624       	0.6         
 5649            	0.62        	0.599       	0.588       	0.62        	0.577       	0.574       
 5649            	0.603       	0.642       	0.645       	0.614       	0.627       	0.633       
 5649            	0.657       	0.601       	0.656       	0.63        	0.611       	0.625       
 5649            	0.625       	0.618       	0.623       	0.596       	0.627       	0.594       
 5649            	0.585       	0.607       	0.584       	0.618       	0.561       	0.596       
 5649            	0.584       	0.589       	0.613       	0.6         	0.599       	0.6         
 5649            	0.585       	0.611       	0.607       	0.591       	0.574       	0.582       
 5649            	0.533       	0.534       	0.539       	0.543       	0.544       	0.559       
 5649            	0.57        	0.55        	0.551       	0.529       	0.536       	0.537       
 5649            	0.536       	0.526       	0.539       	0.551       	0.549       	0.564       
 5649            	0.523       	0.531       	0.532       	0.548       	0.558       	0.578       
 5649            	0.565       	0.542       	0.563       	0.542       	0.553       	0.57        
 5649            	0.573       	0.582       	0.555       	0.559       	0.544       	0.55        
 5649            	0.553       	0.535       	0.513       	0.526       	0.52        	0.512       
 5649            	0.54        	0.528       	0.495       	0.532       	0.498       	0.51        
 5649            	0.506       	0.505       	0.505       	0.523       	0.528       	0.513       
 5649            	0.537       	0.508       	0.478       	0.512       	0.513       	0.512       
 5649            	0.481       	0.474       	0.472       	0.509       	0.493       	0.494       
 5649            	0.494       	0.483       	0.467       	0.485       	0.512       	0.45        
 5649            	0.446       	0.48        	0.475       	0.48        	0.476       	0.462       
 5649            	0.46        	0.446       	0.456       	0.46        	0.459       	0.462       
 5649            	0.463       	0.454       	0.479       	0.452       	0.47        	0.455       
 5649            	0.447       	0.455       	0.445       	0.449       	0.474       	0.466       
 5649            	0.483       	0.462       	0.486       	0.472       	0.458       	0.468       
 5649            	0.45        	0.493       	0.45        	0.444       	0.458       	0.462       
 5649            	0.449       	0.466       	0.457       	0.449       	0.446       	0.469       
 5649            	0.457       	0.438       	0.468       	0.465       	0.458       	0.454       
 5649            	0.456       	0.452       	0.458       	0.437       	0.445       	0.466       
 5649            	0.442       	0.442       	0.464       	0.461       	0.461       	0.466       
 5649            	0.456       	0.457       	0.439       	0.443       	0.458       	0.456       
 5649            	0.452       	0.453       	0.45        	0.443       	0.446       	0.437       
 5649            	0.445       	0.448       	0.464       	0.438       	0.442       	0.435       
 5649            	0.453       	0.438       	0.439       	0.435       	0.445       	0.445       
 5649            	0.438       	0.464       	0.468       	0.442       	0.458       	0.42        
 5649            	0.41        	0.418       	0.426       	0.427       	0.446       	0.436       
 5649            	0.435       	0.415       	0.403       	0.448       	0.438       	0.449       
 5649            	0.438       	0.434       	0.429       	0.44        	0.438       	0.445       
 5649            	0.464       	0.455       	0.435       	0.442       	0.425       	0.416       
 5649            	0.4         	0.408       	0.408       	0.396       	0.405       	0.4         
 5649            	0.396       	0.405       	0.394       	0.399       	0.4         	0.411       
 5649            	0.401       	0.401       	0.404       	0.401       	0.396       	0.391       
 5649            	0.392       	0.39        	0.389       	0.389       	0.396       	0.391       
 5649            	0.391       	0.389       	0.395       	0.399       	0.414       	0.4         
 5649            	0.408       	0.409       	0.4         	0.396       	0.396       	0.396       
 5649            	0.408       	0.395       	0.39        	0.392       	0.394       	0.392       
 5649            	0.39        	0.388       	0.391       	0.404       	0.394       	0.393       
 5649            	0.39        	0.392       	0.398       	0.393       	0.397       	0.4         
 5649            	0.392       	0.39        	0.399       	0.391       	0.404       	0.391       
 5649            	0.395       	0.391       	0.39        	0.388       	0.391       	0.394       
 5649            	0.386       	0.388       	0.39        	0.39        	0.388       	0.389       
 5649            	0.389       	0.391       	0.389       	0.387       	0.397       	0.395       
 5649            	0.394       	0.398       	0.405       	0.388       	0.394       	0.397       
 5649            	0.394       	0.4         	0.398       	0.389       	0.391       	0.388       
 5649            	0.392       	0.39        	0.389       	0.402       	0.395       	0.392       
 5649            	0.392       	0.39        	0.389       	0.394       	0.388       	0.39        
 5649            	0.39        	0.387       	0.391       	0.387       	0.389       	0.387       
 5649            	0.386       	0.391       	0.406       	0.39        	0.387       	0.39        
 5649            	0.39        	0.398       	0.394       	0.392       	0.386       	0.395       
 5649            	0.39        	0.395       	0.396       	0.392       	0.391       	0.388       
 5649            	0.386       	0.388       	0.388       	0.391       	0.395       	0.389       
 5649            	0.395       	0.396       	0.397       	0.395       	0.39        	0.391       
 5649            	0.393       	0.395       	0.392       	0.39        	0.39        	0.394       
 5649            	0.39        	0.388       	0.386       	0.387       	0.399       	0.393       
 5649            	0.386       	0.389       	0.385       	0.386       	0.386       	0.386       
 5649            	0.389       	0.391       	0.389       	0.388       	0.394       	0.396       
 5649            	0.39        	0.398       	0.402       	0.396       	0.392       	0.388       
 5649            	0.388       	0.389       	0.389       	0.387       	0.387       	0.386       
 5649            	0.389       	0.386       	0.394       	0.389       	0.399       	0.396       
 5649            	0.407       	0.406       	0.405       	0.41        	0.407       	0.419       
 5649            	0.409       	0.416       	0.409       	0.406       	0.395       	0.39        
 5649            	0.397       	0.405       	0.401       	0.39        	0.386       	0.388       
 5649            	0.385       	0.386       	0.416       	0.418       	0.42        	0.421       
 5649            	0.418       	0.42        	0.422       	0.417       	0.42        	0.423       
 5649            	0.412       	0.414       	0.41        	0.41        	0.411       	0.414       
 5649            	0.413       	0.423       	0.41        	0.421       	0.411       	0.413       
 5649            	0.426       	0.427       	0.418       	0.417       	0.425       	0.441       
 5649            	0.418       	0.413       	0.425       	0.418       	0.416       	0.428       
 5649            	0.429       	0.425       	0.421       	0.42        	0.419       	0.417       
 5649            	0.42        	0.429       	0.441       	0.428       	0.438       	0.408       
 5649            	0.412       	0.412       	0.4         	0.402       	0.396       	0.407       
 5649            	0.403       	0.402       	0.398       	0.425       	0.425       	0.426       
 5649            	0.421       	0.421       	0.427       	0.428       	0.434       	0.424       
 5649            	0.438       	0.408       	0.41        	0.419       	0.433       	0.429       
 5649            	0.424       	0.43        	0.412       	0.408       	0.398       	0.417       
 5649            	0.42        	0.428       	0.423       	0.444       	0.442       	0.434       
 5649            	0.436       	0.457       	0.427       	0.429       	0.437       	0.433       
 5649            	0.437       	0.462       	0.458       	0.459       	0.459       	0.454       
 5649            	0.44        	0.45        	0.464       	0.463       	0.456       	0.472       
 5649            	0.469       	0.469       	0.49        	0.476       	0.483       	0.49        
 5649            	0.482       	0.485       	0.48        	0.477       	0.493       	0.487       
 5649            	0.486       	0.499       	0.467       	0.497       	0.496       	0.484       
 5649            	0.477       	0.484       	0.493       	0.483       	0.524       	0.524       
 5649            	0.506       	0.531       	0.519       	0.533       	0.552       	0.548       
 5649            	0.53        	0.542       	0.561       	0.548       	0.535       	0.571       
 5649            	0.563       	0.567       	0.564       	0.573       	0.576       	0.59        
 5649            	0.623       	0.566       	0.557       	0.586       	0.563       	0.563       
 5649            	0.587       	0.646       	0.598       	0.593       	0.623       	0.624       
 5649            	0.632       	0.612       	0.646       	0.623       	0.645       	0.674       
 5649            	0.674       	0.703       	0.697       	0.722       	0.681       	0.765       
 5649            	0.757       	0.735       	0.736       	0.723       	0.739       	0.668       
 5649            	0.678       	0.723       	0.684       	0.718       	0.693       	0.714       
 5649            	0.681       	0.686       	0.729       	0.717       	0.683       	0.669       
 5649            	0.701       	0.732       	0.721       	0.721       	0.714       	0.719       
 5649            	0.708       	0.706       	0.687       	0.696       	0.695       	0.778       
 5649            	0.816       	0.759       	0.786       	0.77        	0.712       	0.72        
 5649            	0.719       	0.722       	0.697       	0.704       	0.692       	0.68        
 5649            	0.686       	0.669       	0.64        	0.631       	0.648       	0.701       
 5649            	0.678       	0.664       	0.625       	0.614       	0.618       	0.607       
 5649            	0.645       	0.638       	0.646       	0.654       	0.736       	0.682       
 5649            	0.698       	0.715       	0.73        	0.734       	0.74        	0.719       
 5649            	0.722       	0.694       	0.697       	0.73        	0.754       	0.722       
 5649            	0.737       	0.724       	0.766       	0.727       	0.756       	0.773       
 5649            	0.77        	0.747       	0.743       	0.742       	0.704       	0.715       
 5649            	0.677       	0.748       	0.707       	0.706       	0.704       	0.692       
 5649            	0.703       	0.687       	0.702       	0.757       	0.744       	0.709       
 5649            	0.703       	0.652       	0.669       	0.653       	0.665       	0.638       
 5649            	0.697       	0.659       	0.692       	0.696       	0.763       	0.801       
 5649            	0.836       	0.868       	0.898       	0.925       	0.929       	0.872       
 5649            	0.827       	0.843       	0.859       	0.858       	0.855       	0.818       
 5649            	0.821       	0.821       	0.803       	0.78        	0.769       	0.781       
 5649            	0.782       	0.804       	0.756       	0.792       	0.813       	0.81        
 5649            	0.825       	0.847       	0.767       	0.789       	0.795       	0.776       
 5649            	0.791       	0.772       	0.812       	0.794       	0.765       	0.776       
 5649            	0.787       	0.796       	0.787       	0.831       	0.847       	0.816       
 5649            	0.808       	0.839       	0.819       	0.803       	0.847       	0.823       
 5649            	0.804       	0.824       	0.817       	0.767       	0.8         	0.809       
 5649            	0.849       	0.835       	0.805       	0.845       	0.886       	0.829       
 5649            	0.784       	0.792       	0.801       	0.741       	0.698       	0.723       
 5649            	0.712       	0.682       	0.689       	0.706       	0.753       	0.763       
 5649            	0.751       	0.796       	0.759       	0.757       	0.756       	0.749       
 5649            	0.799       	0.765       	0.776       	0.804       	0.798       	0.783       
 5649            	0.825       	0.817       	0.824       	0.843       	0.838       	0.823       
 5649            	0.877       	0.812       	0.889       	0.816       	0.844       	0.796       
 5649            	0.882       	0.863       	0.826       	0.881       	0.868       	0.902       
 5649            	0.923       	0.88        	0.866       	0.835       	0.883       	0.811       
 5649            	0.84        	0.838       	0.841       	0.849       	0.894       	0.898       
 5649            	0.848       	0.905       	0.848       	0.819       	0.824       	0.817       
 5649            	0.844       	0.852       	0.873       	0.861       	0.84        	0.846       
 5649            	0.815       	0.837       	0.817       	0.844       	0.865       	0.856       
 5649            	0.852       	0.818       	0.812       	0.771       	0.805       	0.919       
 5649            	0.881       	0.851       	0.882       	0.817       	0.807       	0.835       
 5649            	0.818       	0.836       	0.82        	0.854       	0.8         	0.825       
 5649            	0.836       	0.83        	0.842       	0.836       	0.819       	0.79        
 5649            	0.784       	0.836       	0.825       	0.862       	0.788       	0.784       
 5649            	0.828       	0.889       	0.85        	0.841       	0.858       	0.789       
 5649            	0.763       	0.799       	0.836       	0.837       	0.789       	0.821       
 5649            	0.85        	0.829       	0.833       	0.862       	0.805       	0.867       
 5649            	0.887       	0.841       	0.85        	0.828       	0.841       	0.812       
 5649            	0.776       	0.814       	0.851       	0.835       	0.825       	0.837       
 5649            	0.823       	0.819       	0.813       	0.787       	0.802       	0.827       
 5649            	0.821       	0.802       	0.808       	0.825       	0.822       	0.813       
 5649            	0.854       	0.862       	0.886       	0.892       	0.87        	0.851       
 5649            	0.812       	0.822       	0.858       	0.798       	0.82        	0.835       
 5649            	0.849       	0.846       	0.808       	0.835       	0.881       	0.865       
 5649            	0.879       	0.826       	0.839       	0.811       	0.832       	0.841       
 5649            	0.844       	0.84        	0.822       	0.792       	0.854       	0.813       
 5649            	0.821       	0.817       	0.8         	0.792       	0.817       	0.814       
 5649            	0.865       	0.805       	0.861       	0.815       	0.786       	0.822       
 5649            	0.835       	0.847       	0.816       	0.795       	0.78        	0.787       
 5649            	0.83        	0.81        	0.798       	0.788       	0.813       	0.844       
 5649            	0.85        	0.775       	0.817       	0.839       	0.847       	0.807       
 5649            	0.799       	0.835       	0.826       	0.808       	0.793       	0.776       
 5649            	0.797       	0.828       	0.784       	0.789       	0.815       	0.765       
 5649            	0.813       	0.769       	0.78        	0.79        	0.752       	0.738       
 5649            	0.792       	0.766       	0.788       	0.798       	0.817       	0.832       
 5649            	0.849       	0.801       	0.814       	0.833       	0.799       	0.786       
 5649            	0.795       	0.772       	0.783       	0.791       	0.777       	0.831       
 5649            	0.832       	0.798       	0.797       	0.779       	0.785       	0.794       
 5649            	0.736       	0.743       	0.771       	0.768       	0.759       	0.746       
 5649            	0.772       	0.739       	0.774       	0.782       	0.79        	0.778       
 5649            	0.766       	0.802       	0.815       	0.799       	0.799       	0.793       
 5649            	0.786       	0.758       	0.759       	0.777       	0.75        	0.75        
 5649            	0.735       	0.758       	0.782       	0.788       	0.752       	0.724       
 5649            	0.75        	0.74        	0.772       	0.739       	0.782       	0.828       
 5649            	0.777       	0.736       	0.789       	0.747       	0.744       	0.717       
 5649            	0.695       	0.703       	0.767       	0.722       	0.691       	0.714       
 5649            	0.751       	0.794       	0.767       	0.714       	0.737       	0.705       
 5649            	0.758       	0.713       	0.764       	0.798       	0.77        	0.769       
 5649            	0.746       	0.755       	0.765       	0.751       	0.746       	0.728       
 5649            	0.704       	0.711       	0.762       	0.726       	0.737       	0.746       
 5649            	0.713       	0.756       	0.766       	0.772       	0.748       	0.736       
 5649            	0.73        	0.732       	0.72        	0.696       	0.735       	0.749       
 5649            	0.729       	0.699       	0.707       	0.703       	0.666       	0.674       
 5649            	0.665       	0.674       	0.731       	0.765       	0.722       	0.746       
 5649            	0.803       	0.744       	0.723       	0.741       	0.739       	0.775       
 5649            	0.788       	0.728       	0.723       	0.668       	0.669       	0.742       
 5649            	0.786       	0.731       	0.701       	0.75        	0.73        	0.777       
 5649            	0.779       	0.75        	0.75        	0.771       	0.757       	0.709       
 5649            	0.745       	0.745       	0.747       	0.748       	0.787       	0.756       
 5649            	0.776       	0.808       	0.783       	0.775       	0.765       	0.738       
 5649            	0.77        	0.787       	0.731       	0.681       	0.743       	0.734       
 5649            	0.721       	0.764       	0.72        	0.713       	0.773       	0.747       
 5649            	0.758       	0.747       	0.742       	0.735       	0.752       	0.771       
 5649            	0.747       	0.745       	0.729       	0.75        	0.738       	0.695       
 5649            	0.703       	0.74        	0.742       	0.759       	0.706       	0.693       
 5649            	0.726       	0.722       	0.74        	0.742       	0.753       	0.73        
 5649            	0.724       	0.715       	0.699       	0.742       	0.695       	0.724       
 5649            	0.755       	0.762       	0.704       	0.731       	0.725       	0.734       
 5649            	0.743       	0.735       	0.735       	0.712       	0.72        	0.721       
 5649            	0.691       	0.682       	0.704       	0.742       	0.725       	0.681       
 5649            	0.671       	0.734       	0.767       	0.653       	0.654       	0.647       
 5649            	0.684       	0.717       	0.696       	0.677       	0.717       	0.68        
 5649            	0.707       	0.676       	0.68        	0.712       	0.691       	0.704       
 5649            	0.689       	0.679       	0.675       	0.655       	0.704       	0.71        
 5649            	0.731       	0.721       	0.732       	0.737       	0.731       	0.728       
 5649            	0.675       	0.658       	0.675       	0.725       	0.716       	0.722       
 5649            	0.744       	0.749       	0.684       	0.698       	0.719       	0.73        
 5649            	0.735       	0.754       	0.683       	0.689       	0.701       	0.692       
 5649            	0.699       	0.734       	0.751       	0.769       	0.768       	0.781       
 5649            	0.748       	0.744       	0.75        	0.731       	0.729       	0.732       
 5649            	0.738       	0.734       	0.734       	0.733       	0.779       	0.759       
 5649            	0.764       	0.741       	0.776       	0.757       	0.755       	0.731       
 5649            	0.733       	0.785       	0.764       	0.752       	0.776       	0.751       
 5649            	0.7         	0.715       	0.702       	0.71        	0.68        	0.656       
 5649            	0.692       	0.696       	0.701       	0.709       	0.73        	0.729       
 5649            	0.727       	0.722       	0.713       	0.7         	0.697       	0.751       
 5649            	0.707       	0.695       	0.762       	0.752       	0.742       	0.746       
 5649            	0.758       	0.715       	0.725       	0.748       	0.711       	0.757       
 5649            	0.727       	0.723       	0.738       	0.723       	0.74        	0.715       
 5649            	0.708       	0.732       	0.732       	0.713       	0.725       	0.783       
 5649            	0.757       	0.767       	0.778       	0.82        	0.772       	0.779       
 5649            	0.738       	0.722       	0.72        	0.724       	0.737       	0.711       
 5649            	0.727       	0.745       	0.745       	0.757       	0.745       	0.734       
 5649            	0.729       	0.768       	0.764       	0.76        	0.77        	0.755       
 5649            	0.717       	0.715       	0.674       	0.675       	0.7         	0.7         
 5649            	0.679       	0.673       	0.713       	0.684       	0.659       	0.674       
 5649            	0.662       	0.662       	0.653       	0.651       	0.634       	0.617       
 5649            	0.655       	0.647       	0.637       	0.694       	0.671       	0.679       
 5649            	0.653       	0.64        	0.626       	0.603       	0.617       	0.605       
 5649            	0.59        	0.585       	0.593       	0.589       	0.594       	0.626       
 5649            	0.652       	0.646       	0.662       	0.663       	0.654       	0.634       
 5649            	0.64        	0.603       	0.623       	0.623       	0.627       	0.624       
 5649            	0.596       	0.643       	0.606       	0.635       	0.609       	0.612       
 5649            	0.549       	0.582       	0.636       	0.609       	0.629       	0.675       
 5649            	0.656       	0.62        	0.596       	0.591       	0.617       	0.638       
 5649            	0.621       	0.612       	0.606       	0.59        	0.613       	0.614       
 5649            	0.605       	0.623       	0.613       	0.594       	0.615       	0.591       
 5649            	0.6         	0.597       	0.584       	0.606       	0.605       	0.587       
 5649            	0.612       	0.607       	0.603       	0.613       	0.59        	0.608       
 5649            	0.613       	0.618       	0.586       	0.578       	0.548       	0.57        
 5649            	0.571       	0.57        	0.541       	0.623       	0.596       	0.621       
 5649            	0.552       	0.565       	0.573       	0.538       	0.529       	0.553       
 5649            	0.534       	0.535       	0.546       	0.543       	0.5         	0.581       
 5649            	0.615       	0.623       	0.64        	0.6         	0.588       	0.581       
 5649            	0.513       	0.544       	0.593       	0.595       	0.565       	0.517       
 5649            	0.553       	0.509       	0.512       	0.504       	0.568       	0.529       
 5649            	0.56        	0.516       	0.557       	0.564       	0.49        	0.5         
 5649            	0.491       	0.54        	0.517       	0.509       	0.549       	0.552       
 5649            	0.559       	0.524       	0.538       	0.486       	0.508       	0.523       
 5649            	0.497       	0.498       	0.484       	0.484       	0.52        	0.536       
 5649            	0.488       	0.49        	0.48        	0.467       	0.486       	0.474       
 5649            	0.482       	0.488       	0.498       	0.494       	0.513       	0.501       
 5649            	0.492       	0.465       	0.469       	0.47        	0.471       	0.449       
 5649            	0.46        	0.441       	0.456       	0.469       	0.475       	0.498       
 5649            	0.476       	0.494       	0.496       	0.487       	0.512       	0.517       
 5649            	0.533       	0.486       	0.471       	0.494       	0.475       	0.464       
 5649            	0.46        	0.467       	0.468       	0.44        	0.446       	0.465       
 5649            	0.477       	0.481       	0.463       	0.469       	0.443       	0.461       
 5649            	0.471       	0.453       	0.447       	0.437       	0.438       	0.474       
 5649            	0.455       	0.474       	0.456       	0.477       	0.463       	0.463       
 5649            	0.484       	0.458       	0.427       	0.44        	0.444       	0.464       
 5649            	0.466       	0.467       	0.466       	0.458       	0.429       	0.445       
 5649            	0.442       	0.422       	0.435       	0.449       	0.45        	0.442       
;
 5650NAOUSA      	0.343       	0.343       	0.394       	0.448       	0.396       	0.411       
 5650NAOUSA      	0.375       	0.395       	0.36        	0.341       	0.346       	0.354       
 5650NAOUSA      	0.37        	0.377       	0.376       	0.364       	0.35        	0.383       
 5650NAOUSA      	0.332       	0.393       	0.321       	0.4         	0.357       	0.315       
 5650NAOUSA      	0.262       	0.312       	0.311       	0.323       	0.33        	0.268       
 5650NAOUSA      	0.3         	0.341       	0.29        	0.291       	0.34        	0.326       
 5650NAOUSA      	0.31        	0.326       	0.278       	0.261       	0.307       	0.32        
 5650NAOUSA      	0.291       	0.36        	0.365       	0.366       	0.369       	0.325       
 5650NAOUSA      	0.339       	0.325       	0.325       	0.327       	0.305       	0.31        
 5650NAOUSA      	0.304       	0.3         	0.292       	0.318       	0.328       	0.319       
 5650NAOUSA      	0.29        	0.358       	0.32        	0.32        	0.314       	0.316       
 5650NAOUSA      	0.34        	0.296       	0.273       	0.289       	0.269       	0.289       
 5650NAOUSA      	0.285       	0.275       	0.316       	0.283       	0.284       	0.298       
 5650NAOUSA      	0.278       	0.284       	0.265       	0.323       	0.301       	0.275       
 5650NAOUSA      	0.29        	0.286       	0.285       	0.292       	0.325       	0.287       
 5650NAOUSA      	0.251       	0.266       	0.249       	0.272       	0.27        	0.284       
 5650NAOUSA      	0.292       	0.276       	0.28        	0.287       	0.27        	0.265       
 5650NAOUSA      	0.317       	0.285       	0.253       	0.277       	0.279       	0.335       
 5650NAOUSA      	0.273       	0.291       	0.306       	0.276       	0.306       	0.25        
 5650NAOUSA      	0.322       	0.257       	0.23        	0.263       	0.236       	0.254       
 5650NAOUSA      	0.271       	0.276       	0.263       	0.239       	0.238       	0.254       
 5650NAOUSA      	0.248       	0.276       	0.268       	0.229       	0.271       	0.237       
 5650NAOUSA      	0.247       	0.244       	0.259       	0.246       	0.238       	0.238       
 5650NAOUSA      	0.264       	0.243       	0.273       	0.244       	0.251       	0.23        
 5650NAOUSA      	0.263       	0.263       	0.264       	0.223       	0.239       	0.278       
 5650NAOUSA      	0.252       	0.204       	0.22        	0.246       	0.2         	0.267       
 5650NAOUSA      	0.254       	0.242       	0.277       	0.297       	0.239       	0.25        
 5650NAOUSA      	0.296       	0.271       	0.261       	0.235       	0.227       	0.215       
 5650NAOUSA      	0.223       	0.25        	0.24        	0.215       	0.222       	0.21        
 5650NAOUSA      	0.247       	0.302       	0.326       	0.33        	0.316       	0.326       
 5650NAOUSA      	0.327       	0.321       	0.343       	0.316       	0.31        	0.325       
 5650NAOUSA      	0.338       	0.299       	0.315       	0.291       	0.295       	0.322       
 5650NAOUSA      	0.306       	0.304       	0.305       	0.336       	0.321       	0.282       
 5650NAOUSA      	0.24        	0.309       	0.241       	0.269       	0.219       	0.24        
 5650NAOUSA      	0.206       	0.236       	0.274       	0.253       	0.262       	0.244       
 5650NAOUSA      	0.239       	0.24        	0.233       	0.224       	0.229       	0.231       
 5650NAOUSA      	0.24        	0.205       	0.229       	0.235       	0.274       	0.246       
 5650NAOUSA      	0.219       	0.242       	0.239       	0.255       	0.191       	0.189       
 5650NAOUSA      	0.247       	0.234       	0.205       	0.238       	0.207       	0.244       
 5650NAOUSA      	0.227       	0.231       	0.205       	0.187       	0.252       	0.165       
 5650NAOUSA      	0.224       	0.216       	0.215       	0.221       	0.25        	0.253       
 5650NAOUSA      	0.212       	0.222       	0.21        	0.259       	0.201       	0.216       
 5650NAOUSA      	0.194       	0.241       	0.251       	0.198       	0.232       	0.272       
 5650NAOUSA      	0.212       	0.206       	0.206       	0.196       	0.246       	0.211       
 5650NAOUSA      	0.203       	0.161       	0.233       	0.201       	0.226       	0.24        
 5650NAOUSA      	0.222       	0.201       	0.223       	0.253       	0.253       	0.263       
 5650NAOUSA      	0.26        	0.194       	0.254       	0.271       	0.213       	0.239       
 5650NAOUSA      	0.196       	0.233       	0.241       	0.227       	0.245       	0.246       
 5650NAOUSA      	0.235       	0.241       	0.252       	0.242       	0.228       	0.233       
 5650NAOUSA      	0.226       	0.228       	0.226       	0.233       	0.214       	0.262       
 5650NAOUSA      	0.252       	0.247       	0.235       	0.266       	0.283       	0.253       
 5650NAOUSA      	0.264       	0.255       	0.249       	0.249       	0.244       	0.24        
 5650NAOUSA      	0.233       	0.258       	0.256       	0.249       	0.23        	0.238       
 5650NAOUSA      	0.249       	0.266       	0.262       	0.237       	0.237       	0.265       
 5650NAOUSA      	0.275       	0.27        	0.234       	0.266       	0.253       	0.259       
 5650NAOUSA      	0.271       	0.271       	0.255       	0.255       	0.263       	0.292       
 5650NAOUSA      	0.254       	0.262       	0.263       	0.234       	0.214       	0.232       
 5650NAOUSA      	0.254       	0.225       	0.228       	0.24        	0.265       	0.228       
 5650NAOUSA      	0.23        	0.237       	0.206       	0.224       	0.217       	0.249       
 5650NAOUSA      	0.216       	0.231       	0.226       	0.223       	0.192       	0.265       
 5650NAOUSA      	0.181       	0.237       	0.264       	0.262       	0.251       	0.281       
 5650NAOUSA      	0.236       	0.259       	0.261       	0.271       	0.296       	0.311       
 5650NAOUSA      	0.318       	0.294       	0.319       	0.293       	0.332       	0.294       
 5650NAOUSA      	0.315       	0.3         	0.337       	0.311       	0.337       	0.312       
 5650NAOUSA      	0.346       	0.285       	0.312       	0.328       	0.301       	0.319       
 5650NAOUSA      	0.317       	0.327       	0.278       	0.275       	0.3         	0.309       
 5650NAOUSA      	0.276       	0.312       	0.302       	0.325       	0.351       	0.328       
 5650NAOUSA      	0.288       	0.339       	0.324       	0.313       	0.344       	0.329       
 5650NAOUSA      	0.332       	0.322       	0.331       	0.333       	0.338       	0.342       
 5650NAOUSA      	0.334       	0.317       	0.33        	0.323       	0.343       	0.34        
 5650NAOUSA      	0.322       	0.371       	0.326       	0.327       	0.407       	0.374       
 5650NAOUSA      	0.382       	0.338       	0.348       	0.327       	0.355       	0.355       
 5650NAOUSA      	0.34        	0.333       	0.409       	0.414       	0.375       	0.384       
 5650NAOUSA      	0.396       	0.398       	0.385       	0.432       	0.411       	0.415       
 5650NAOUSA      	0.428       	0.437       	0.45        	0.419       	0.48        	0.456       
 5650NAOUSA      	0.487       	0.442       	0.458       	0.513       	0.466       	0.438       
 5650NAOUSA      	0.444       	0.457       	0.435       	0.473       	0.457       	0.525       
 5650NAOUSA      	0.483       	0.441       	0.433       	0.484       	0.446       	0.496       
 5650NAOUSA      	0.487       	0.477       	0.446       	0.495       	0.465       	0.502       
 5650NAOUSA      	0.434       	0.516       	0.52        	0.504       	0.523       	0.481       
 5650NAOUSA      	0.428       	0.453       	0.495       	0.541       	0.538       	0.525       
 5650NAOUSA      	0.583       	0.556       	0.561       	0.557       	0.534       	0.564       
 5650NAOUSA      	0.596       	0.575       	0.588       	0.533       	0.561       	0.558       
 5650NAOUSA      	0.542       	0.604       	0.6         	0.592       	0.573       	0.581       
 5650NAOUSA      	0.567       	0.578       	0.588       	0.515       	0.568       	0.608       
 5650NAOUSA      	0.589       	0.599       	0.607       	0.574       	0.558       	0.545       
 5650NAOUSA      	0.566       	0.57        	0.592       	0.598       	0.584       	0.549       
 5650NAOUSA      	0.519       	0.52        	0.547       	0.621       	0.531       	0.499       
 5650NAOUSA      	0.517       	0.51        	0.544       	0.465       	0.503       	0.49        
 5650NAOUSA      	0.45        	0.417       	0.477       	0.471       	0.417       	0.481       
 5650NAOUSA      	0.519       	0.48        	0.477       	0.446       	0.446       	0.476       
 5650NAOUSA      	0.485       	0.479       	0.488       	0.495       	0.514       	0.521       
 5650NAOUSA      	0.49        	0.484       	0.465       	0.473       	0.466       	0.53        
 5650NAOUSA      	0.515       	0.491       	0.501       	0.455       	0.499       	0.467       
 5650NAOUSA      	0.523       	0.485       	0.478       	0.469       	0.511       	0.454       
 5650NAOUSA      	0.48        	0.509       	0.52        	0.524       	0.475       	0.558       
 5650NAOUSA      	0.537       	0.518       	0.534       	0.535       	0.534       	0.536       
 5650NAOUSA      	0.52        	0.517       	0.502       	0.52        	0.517       	0.554       
 5650NAOUSA      	0.555       	0.54        	0.55        	0.526       	0.595       	0.551       
 5650NAOUSA      	0.5         	0.514       	0.482       	0.495       	0.521       	0.399       
 5650NAOUSA      	0.481       	0.532       	0.561       	0.604       	0.573       	0.533       
 5650NAOUSA      	0.517       	0.566       	0.57        	0.509       	0.542       	0.587       
 5650NAOUSA      	0.576       	0.591       	0.558       	0.63        	0.547       	0.551       
 5650NAOUSA      	0.537       	0.583       	0.536       	0.585       	0.605       	0.596       
 5650NAOUSA      	0.631       	0.602       	0.663       	0.617       	0.619       	0.566       
 5650NAOUSA      	0.594       	0.595       	0.604       	0.587       	0.609       	0.596       
 5650NAOUSA      	0.552       	0.607       	0.573       	0.572       	0.539       	0.557       
 5650NAOUSA      	0.552       	0.574       	0.541       	0.57        	0.588       	0.564       
 5650NAOUSA      	0.551       	0.557       	0.683       	0.722       	0.572       	0.61        
 5650NAOUSA      	0.552       	0.588       	0.651       	0.636       	0.653       	0.653       
 5650NAOUSA      	0.649       	0.717       	0.69        	0.652       	0.665       	0.665       
 5650NAOUSA      	0.699       	0.771       	0.736       	0.689       	0.699       	0.696       
 5650NAOUSA      	0.623       	0.705       	0.714       	0.642       	0.692       	0.628       
 5650NAOUSA      	0.702       	0.651       	0.7         	0.762       	0.777       	0.782       
 5650NAOUSA      	0.926       	0.922       	0.738       	0.673       	0.612       	0.666       
 5650NAOUSA      	0.646       	0.639       	0.648       	0.665       	0.65        	0.616       
 5650NAOUSA      	0.747       	0.596       	0.556       	0.578       	0.571       	0.612       
 5650NAOUSA      	0.56        	0.611       	0.603       	0.617       	0.602       	0.587       
 5650NAOUSA      	0.626       	0.596       	0.558       	0.584       	0.555       	0.556       
 5650NAOUSA      	0.547       	0.615       	0.616       	0.549       	0.603       	0.591       
 5650NAOUSA      	0.558       	0.529       	0.569       	0.508       	0.584       	0.53        
 5650NAOUSA      	0.498       	0.559       	0.574       	0.527       	0.789       	0.644       
 5650NAOUSA      	0.581       	0.577       	0.543       	0.547       	0.55        	0.527       
 5650NAOUSA      	0.52        	0.583       	0.58        	0.563       	0.642       	0.642       
 5650NAOUSA      	0.56        	0.639       	0.538       	0.552       	0.589       	0.595       
 5650NAOUSA      	0.62        	0.566       	0.57        	0.584       	0.589       	0.597       
 5650NAOUSA      	0.677       	0.734       	0.627       	0.598       	0.588       	0.567       
 5650NAOUSA      	0.613       	0.585       	0.594       	0.556       	0.57        	0.562       
 5650NAOUSA      	0.574       	0.61        	0.521       	0.524       	0.546       	0.551       
 5650NAOUSA      	0.614       	0.58        	0.581       	0.587       	0.577       	0.568       
 5650NAOUSA      	0.588       	0.523       	0.595       	0.603       	0.551       	0.605       
 5650NAOUSA      	0.593       	0.57        	0.631       	0.6         	0.629       	0.595       
 5650NAOUSA      	0.608       	0.628       	0.595       	0.582       	0.635       	0.606       
 5650NAOUSA      	0.558       	0.577       	0.566       	0.619       	0.57        	0.514       
 5650NAOUSA      	0.523       	0.539       	0.561       	0.582       	0.526       	0.591       
 5650NAOUSA      	0.582       	0.557       	0.531       	0.53        	0.528       	0.603       
 5650NAOUSA      	0.577       	0.571       	0.587       	0.569       	0.543       	0.6         
 5650NAOUSA      	0.605       	0.577       	0.558       	0.591       	0.55        	0.581       
 5650NAOUSA      	0.546       	0.57        	0.593       	0.586       	0.593       	0.617       
 5650NAOUSA      	0.609       	0.604       	0.621       	0.614       	0.57        	0.584       
 5650NAOUSA      	0.582       	0.567       	0.561       	0.587       	0.551       	0.556       
 5650NAOUSA      	0.532       	0.519       	0.549       	0.569       	0.547       	0.541       
 5650NAOUSA      	0.594       	0.553       	0.515       	0.521       	0.603       	0.576       
 5650NAOUSA      	0.631       	0.527       	0.645       	0.673       	0.625       	0.629       
 5650NAOUSA      	0.67        	0.65        	0.632       	0.624       	0.67        	0.64        
 5650NAOUSA      	0.609       	0.63        	0.623       	0.631       	0.636       	0.66        
 5650NAOUSA      	0.669       	0.652       	0.649       	0.655       	0.652       	0.636       
 5650NAOUSA      	0.69        	0.678       	0.667       	0.684       	0.615       	0.646       
 5650NAOUSA      	0.646       	0.617       	0.569       	0.605       	0.616       	0.653       
 5650NAOUSA      	0.596       	0.716       	0.653       	0.614       	0.605       	0.615       
 5650NAOUSA      	0.562       	0.591       	0.63        	0.575       	0.588       	0.612       
 5650NAOUSA      	0.562       	0.56        	0.59        	0.539       	0.557       	0.579       
 5650NAOUSA      	0.557       	0.533       	0.565       	0.554       	0.541       	0.567       
 5650NAOUSA      	0.577       	0.567       	0.556       	0.562       	0.607       	0.646       
 5650NAOUSA      	0.778       	0.634       	0.619       	0.596       	0.562       	0.55        
 5650NAOUSA      	0.596       	0.537       	0.57        	0.564       	0.523       	0.503       
 5650NAOUSA      	0.53        	0.574       	0.599       	0.601       	0.655       	0.651       
 5650NAOUSA      	0.509       	0.512       	0.527       	0.517       	0.468       	0.491       
 5650NAOUSA      	0.591       	0.542       	0.569       	0.603       	0.536       	0.565       
 5650NAOUSA      	0.964       	0.957       	0.949       	0.964       	0.97        	0.973       
 5650NAOUSA      	1           	0.687       	0.727       	0.721       	0.588       	0.535       
 5650NAOUSA      	0.51        	0.484       	0.532       	0.51        	0.506       	0.502       
 5650NAOUSA      	0.508       	0.51        	0.555       	0.54        	0.529       	0.649       
 5650NAOUSA      	0.652       	0.506       	0.478       	0.5         	0.539       	0.549       
 5650NAOUSA      	0.491       	0.525       	0.555       	0.54        	0.48        	0.475       
 5650NAOUSA      	0.471       	0.475       	0.55        	0.517       	0.518       	0.518       
 5650NAOUSA      	0.505       	0.472       	0.478       	0.548       	0.466       	0.53        
 5650NAOUSA      	0.538       	0.568       	0.553       	0.544       	0.508       	0.55        
 5650NAOUSA      	0.52        	0.509       	0.496       	0.498       	0.472       	0.421       
 5650NAOUSA      	0.405       	0.453       	0.485       	0.482       	0.463       	0.442       
 5650NAOUSA      	0.406       	0.426       	0.457       	0.464       	0.465       	0.53        
 5650NAOUSA      	0.516       	0.474       	0.461       	0.492       	0.491       	0.471       
 5650NAOUSA      	0.509       	0.412       	0.452       	0.486       	0.524       	0.513       
 5650NAOUSA      	0.499       	0.546       	0.724       	0.649       	0.528       	0.484       
 5650NAOUSA      	0.512       	0.503       	0.499       	0.503       	0.486       	0.513       
 5650NAOUSA      	0.5         	0.522       	0.507       	0.494       	0.598       	0.658       
 5650NAOUSA      	0.638       	0.485       	0.536       	0.493       	0.54        	0.507       
 5650NAOUSA      	0.508       	0.519       	0.462       	0.493       	0.47        	0.482       
 5650NAOUSA      	0.505       	0.523       	0.504       	0.512       	0.495       	0.671       
 5650NAOUSA      	0.623       	0.557       	0.552       	0.635       	0.609       	0.616       
 5650NAOUSA      	0.606       	0.559       	0.568       	0.578       	0.589       	0.6         
 5650NAOUSA      	0.53        	0.521       	0.553       	0.533       	0.567       	0.563       
 5650NAOUSA      	0.572       	0.558       	0.573       	0.576       	0.595       	0.608       
 5650NAOUSA      	0.562       	0.538       	0.588       	0.579       	0.568       	0.586       
 5650NAOUSA      	0.519       	0.539       	0.557       	0.535       	0.547       	0.551       
 5650NAOUSA      	0.593       	0.601       	0.578       	0.602       	0.57        	0.566       
 5650NAOUSA      	0.576       	0.522       	0.499       	0.541       	0.577       	0.529       
 5650NAOUSA      	0.505       	0.555       	0.562       	0.593       	0.548       	0.59        
 5650NAOUSA      	0.552       	0.592       	0.553       	0.567       	0.603       	0.569       
 5650NAOUSA      	0.619       	0.617       	0.582       	0.607       	0.585       	0.6         
 5650NAOUSA      	0.588       	0.563       	0.596       	0.575       	0.616       	0.638       
 5650NAOUSA      	0.64        	0.622       	0.572       	0.582       	0.579       	0.61        
 5650NAOUSA      	0.575       	0.538       	0.599       	0.575       	0.57        	0.556       
 5650NAOUSA      	0.555       	0.619       	0.578       	0.563       	0.627       	0.56        
 5650NAOUSA      	0.559       	0.55        	0.536       	0.508       	0.515       	0.578       
 5650NAOUSA      	0.604       	0.521       	0.496       	0.521       	0.492       	0.538       
 5650NAOUSA      	0.512       	0.519       	0.635       	0.634       	0.664       	0.604       
 5650NAOUSA      	0.573       	0.51        	0.546       	0.548       	0.547       	0.563       
 5650NAOUSA      	0.575       	0.565       	0.603       	0.6         	0.591       	0.572       
 5650NAOUSA      	0.618       	0.595       	0.579       	0.583       	0.612       	0.6         
 5650NAOUSA      	0.626       	0.644       	0.622       	0.603       	0.609       	0.594       
 5650NAOUSA      	0.609       	0.612       	0.671       	0.645       	0.641       	0.644       
 5650NAOUSA      	0.583       	0.616       	0.616       	0.668       	0.686       	0.624       
 5650NAOUSA      	0.64        	0.702       	0.674       	0.702       	0.643       	0.644       
 5650NAOUSA      	0.641       	0.654       	0.644       	0.663       	0.654       	0.611       
 5650NAOUSA      	0.624       	0.628       	0.611       	0.625       	0.596       	0.639       
 5650NAOUSA      	0.643       	0.59        	0.622       	0.628       	0.514       	0.501       
 5650NAOUSA      	0.495       	0.526       	0.506       	0.517       	0.443       	0.51        
 5650NAOUSA      	0.586       	0.554       	0.545       	0.491       	0.509       	0.48        
 5650NAOUSA      	0.463       	0.509       	0.503       	0.513       	0.48        	0.447       
 5650NAOUSA      	0.476       	0.546       	0.517       	0.499       	0.534       	0.563       
 5650NAOUSA      	0.575       	0.573       	0.592       	0.604       	0.604       	0.545       
 5650NAOUSA      	0.59        	0.579       	0.607       	0.602       	0.627       	0.589       
 5650NAOUSA      	0.697       	0.653       	0.531       	0.549       	0.579       	0.55        
 5650NAOUSA      	0.565       	0.519       	0.558       	0.613       	0.546       	0.539       
 5650NAOUSA      	0.535       	0.555       	0.522       	0.564       	0.491       	0.505       
 5650NAOUSA      	0.589       	0.572       	0.618       	0.573       	0.516       	0.494       
 5650NAOUSA      	0.564       	0.533       	0.521       	0.551       	0.519       	0.516       
 5650NAOUSA      	0.499       	0.48        	0.503       	0.461       	0.476       	0.49        
 5650NAOUSA      	0.529       	0.531       	0.522       	0.514       	0.539       	0.57        
 5650NAOUSA      	0.595       	0.537       	0.526       	0.506       	0.466       	0.536       
 5650NAOUSA      	0.482       	0.529       	0.467       	0.485       	0.503       	0.492       
 5650NAOUSA      	0.461       	0.45        	0.503       	0.527       	0.501       	0.536       
 5650NAOUSA      	0.523       	0.497       	0.505       	0.498       	0.526       	0.523       
 5650NAOUSA      	0.508       	0.547       	0.535       	0.48        	0.493       	0.415       
 5650NAOUSA      	0.425       	0.444       	0.444       	0.425       	0.427       	0.398       
 5650NAOUSA      	0.443       	0.461       	0.446       	0.356       	0.438       	0.459       
 5650NAOUSA      	0.496       	0.482       	0.436       	0.433       	0.424       	0.412       
 5650NAOUSA      	0.402       	0.464       	0.429       	0.441       	0.38        	0.41        
 5650NAOUSA      	0.385       	0.408       	0.396       	0.412       	0.38        	0.416       
 5650NAOUSA      	0.418       	0.356       	0.407       	0.434       	0.416       	0.395       
 5650NAOUSA      	0.415       	0.385       	0.431       	0.472       	0.387       	0.39        
 5650NAOUSA      	0.406       	0.402       	0.41        	0.403       	0.38        	0.341       
 5650NAOUSA      	0.34        	0.371       	0.361       	0.378       	0.398       	0.392       
 5650NAOUSA      	0.39        	0.422       	0.316       	0.371       	0.38        	0.418       
 5650NAOUSA      	0.406       	0.428       	0.394       	0.394       	0.358       	0.379       
 5650NAOUSA      	0.399       	0.354       	0.382       	0.353       	0.36        	0.349       
 5650NAOUSA      	0.379       	0.412       	0.377       	0.383       	0.388       	0.407       
 5650NAOUSA      	0.372       	0.391       	0.38        	0.391       	0.346       	0.367       
 5650NAOUSA      	0.351       	0.33        	0.319       	0.348       	0.342       
;
 6440            	0.412       	0.412274616 	0.372226062 	0.356319338 	0.33373786  	0.343013168 
 6440            	0.34327322  	0.320301664 	0.309986116 	0.308079049 	0.331223986 	0.312413311 
 6440            	0.322642156 	0.311546452 	0.285194171 	0.300277383 	0.299930636 	0.480755875 
 6440            	0.256761429 	0.298717046 	0.316747557 	0.31276005  	0.324029119 	0.348994437 
 6440            	0.330270449 	0.345700415 	0.403606099 	0.401178912 	0.466192767 	0.589285688 
 6440            	0.657246868 	0.763609537 	0.715846045 	0.70093619  	0.588418853 	0.592579734 
 6440            	0.665828714 	0.714979194 	0.754941061 	0.739251018 	0.748786377 	0.855669184 
 6440            	0.734916764 	0.903606066 	0.893984011 	0.875346735 	0.903432709 	0.961858496 
 6440            	1           	0.847087337 	0.816054063 	0.812413303 	0.769937578 	0.757801633 
 6440            	0.676664333 	0.653259344 	0.750173365 	0.716452811 	0.833911217 	0.754160873 
 6440            	0.733009672 	0.824115773 	0.791782239 	0.72468791  	0.706137295 	0.752947275 
 6440            	0.674930632 	0.713072102 	0.704403561 	0.66660887  	0.718619954 	0.704403594 
 6440            	0.699029099 	0.66366157  	0.659934082 	0.718446597 	0.638176116 	0.674237138 
 6440            	0.655166402 	0.735176849 	0.648578342 	0.714545785 	0.622399443 	0.617718442 
 6440            	0.596133849 	0.631414699 	0.601941704 	0.549930652 	0.589285688 	0.542995829 
 6440            	0.744625513 	0.578363357 	0.498959776 	0.515776689 	0.494798878 	0.459778064 
 6440            	0.465499273 	0.412       
;
 6443            	0.322       	0.321969704 	0.380681815 	0.36431278  	0.300865799 	0.273944812 
 6443            	0.258116884 	0.253652585 	0.251623373 	0.269751085 	0.275838738 	0.261904754 
 6443            	0.317911243 	0.317911243 	0.276515148 	0.286255405 	0.256764064 	0.27678572  
 6443            	0.260551934 	0.238636352 	0.236471855 	0.262175325 	0.253246746 	0.294101717 
 6443            	0.270562762 	0.289772722 	0.335227259 	0.451298698 	0.470779212 	0.646915582 
 6443            	0.794372307 	0.743641775 	0.697781381 	0.634469667 	0.521915582 	0.618777042 
 6443            	0.629058387 	0.692099566 	0.885281418 	0.742694757 	0.728896095 	0.739177439 
 6443            	0.750541143 	0.747835503 	0.830898228 	0.886634164 	0.877976175 	0.778950217 
 6443            	0.834415545 	0.854707773 	0.899350614 	0.832792191 	0.832386315 	0.73457791  
 6443            	0.74134201  	0.928571439 	1           	0.927083352 	0.864718582 	0.783279212 
 6443            	0.759199132 	0.694534672 	0.799783513 	0.73457791  	0.7432359   	0.74864718  
 6443            	0.768939407 	0.671807339 	0.666937201 	0.703327929 	0.688852783 	0.710362563 
 6443            	0.678030296 	0.717532466 	0.725243511 	0.808982646 	0.705627693 	0.707251048 
 6443            	0.674512979 	0.696699095 	0.653409074 	0.642451246 	0.621212074 	0.715638503 
 6443            	0.674918781 	0.635822487 	0.619318185 	0.640692624 	0.639339804 	0.558982683 
 6443            	0.564664497 	0.601190455 	0.536255386 	0.533279212 	0.536525958 	0.441828995 
 6443            	0.466179646 	0.322       

[CURVES]
;ID              	X-Value     	Y-Value
;BOMBA: PUMP:
 5504            	0           	6.11795729636205
 5504            	0.0721066036233666	6.08736750988024
 5504            	0.0881033096531201	6.05677772339843
 5504            	0.0990590166495783	6.02618793691662
 5504            	0.107648852972992	5.99559815043481
 5504            	0.114821358990888	5.965008363953
 5504            	0.121035061690011	5.93441857747119
 5504            	0.12655029386915	5.90382879098938
 5504            	0.131530536049395	5.87323900450757
 5504            	0.13608585464427	5.84264921802576
 5504            	0.14029424820514	5.81205943154395
 5504            	0.144213207246733	5.78146964506214
 5504            	0.147886448440403	5.75087985858033
 5504            	0.15134806802066	5.72029007209852
 5504            	0.154625223865544	5.68970028561671
 5504            	0.157739934214842	5.6591104991349
 5504            	0.160710322828816	5.62852071265309
 5504            	0.163551504522461	5.59793092617128
 5504            	0.166276229757801	5.56734113968947
 5504            	0.168895363451682	5.53675135320766
 5504            	0.171418247026735	5.50616156672585
 5504            	0.173852976530028	5.47557178024404
 5504            	0.17620661930624	5.44498199376223
 5504            	0.178485384948485	5.41439220728042
 5504            	0.180694761723915	5.38380242079861
 5504            	0.182839626580913	5.3532126343168
 5504            	0.184924334695812	5.32262284783499
 5504            	0.186952792997871	5.29203306135318
 5504            	0.188928521020985	5.26144327487137
 5504            	0.190854701637115	5.23085348838956
 5504            	0.192734223641751	5.20026370190775
 5504            	0.194569717725647	5.16967391542594
 5504            	0.196363587038396	5.13908412894413
 5504            	0.198118033299157	5.10849434246232
 5504            	0.19983507921744	5.07790455598051
 5504            	0.201516587837779	5.0473147694987
 5504            	0.203164279305448	5.01672498301689
 5504            	0.204779745458612	4.98613519653508
 5504            	0.206364462579371	4.95554541005327
 5504            	0.207919802577994	4.92495562357146
 5504            	0.209447042837799	4.89436583708965
 5504            	0.210947374910335	4.86377605060784
 5504            	0.212421912219675	4.83318626412603
 5504            	0.21387169690951	4.80259647764422
 5504            	0.215297705945983	4.77200669116241
 5504            	0.216700856572142	4.7414169046806
 5504            	0.218082011195669	4.71082711819879
 5504            	0.219441981779749	4.68023733171698
 5504            	0.220781533796995	4.64964754523517
 5504            	0.222101389798071	4.61905775875336
;RENDIMENTO: EFFICIENCY:
 5504E           	0           	100         
 5504E           	0.00667039990425109	99.96       
 5504E           	0.0133407998085022	99.84       
 5504E           	0.0200111997127533	99.64       
 5504E           	0.0266815996170044	99.36       
 5504E           	0.0333519995212555	99          
 5504E           	0.0400223994255065	98.56       
 5504E           	0.0466927993297576	98.04       
 5504E           	0.0533631992340087	97.44       
 5504E           	0.0600335991382598	96.76       
 5504E           	0.0667039990425109	96          
 5504E           	0.073374398946762	95.16       
 5504E           	0.0800447988510131	94.24       
 5504E           	0.0867151987552642	93.24       
 5504E           	0.0933855986595153	92.16       
 5504E           	0.100055998563766	91          
 5504E           	0.106726398468017	89.76       
 5504E           	0.113396798372269	88.44       
 5504E           	0.12006719827652	87.04       
 5504E           	0.126737598180771	85.56       
 5504E           	0.133407998085022	84          
 5504E           	0.140078397989273	82.36       
 5504E           	0.146748797893524	80.64       
 5504E           	0.153419197797775	78.84       
 5504E           	0.160089597702026	76.96       
 5504E           	0.166759997606277	75          
 5504E           	0.173430397510528	72.96       
 5504E           	0.18010079741478	70.84       
 5504E           	0.186771197319031	68.64       
 5504E           	0.193441597223282	66.36       
 5504E           	0.200111997127533	64          
 5504E           	0.206782397031784	61.56       
 5504E           	0.213452796936035	59.04       
 5504E           	0.220123196840286	56.44       
 5504E           	0.226793596744537	53.76       
 5504E           	0.233463996648788	51          
 5504E           	0.240134396553039	48.16       
 5504E           	0.24680479645729	45.24       
 5504E           	0.253475196361541	42.24       
 5504E           	0.260145596265793	39.16       
 5504E           	0.266815996170044	36          
 5504E           	0.273486396074295	32.76       
 5504E           	0.280156795978546	29.44       
 5504E           	0.286827195882797	26.04       
 5504E           	0.293497595787048	22.56       
 5504E           	0.300167995691299	19          
 5504E           	0.30683839559555	15.36       
 5504E           	0.313508795499801	11.64       
 5504E           	0.320179195404052	7.83999999999997
 5504E           	0.326849595308303	3.95999999999997
;BOMBA: PUMP:
 6177            	0.000       	55.000      
 6177            	0.216       	54.725      
 6177            	0.264       	54.450      
 6177            	0.297       	54.175      
 6177            	0.323       	53.900      
 6177            	0.344       	53.625      
 6177            	0.363       	53.350      
 6177            	0.379       	53.075      
 6177            	0.394       	52.800      
 6177            	0.408       	52.525      
 6177            	0.421       	52.250      
 6177            	0.432       	51.975      
 6177            	0.443       	51.700      
 6177            	0.454       	51.425      
 6177            	0.464       	51.150      
 6177            	0.473       	50.875      
 6177            	0.482       	50.600      
 6177            	0.490       	50.325      
 6177            	0.499       	50.050      
 6177            	0.506       	49.775      
 6177            	0.514       	49.500      
 6177            	0.521       	49.225      
 6177            	0.528       	48.950      
 6177            	0.535       	48.675      
 6177            	0.542       	48.400      
 6177            	0.548       	48.125      
 6177            	0.554       	47.850      
 6177            	0.561       	47.575      
 6177            	0.566       	47.300      
 6177            	0.572       	47.025      
 6177            	0.578       	46.750      
 6177            	0.583       	46.475      
 6177            	0.589       	46.200      
 6177            	0.594       	45.925      
 6177            	0.599       	45.650      
 6177            	0.604       	45.375      
 6177            	0.609       	45.100      
 6177            	0.614       	44.825      
 6177            	0.619       	44.550      
 6177            	0.623       	44.275      
 6177            	0.628       	44.000      
 6177            	0.632       	43.725      
 6177            	0.637       	43.450      
 6177            	0.641       	43.175      
 6177            	0.646       	42.900      
 6177            	0.650       	42.625      
 6177            	0.654       	42.350      
 6177            	0.658       	42.075      
 6177            	0.662       	41.800      
 6177            	0.666       	41.525      
;RENDIMENTO: EFFICIENCY:
 6177E           	0           	100         
;BOMBA: PUMP:
 6391            	0           	31.9208076191066
 6391            	0.790406651699726	31.7612035810111
 6391            	1.13852728311028	31.6015995429156
 6391            	1.40946994513217	31.44199550482
 6391            	1.6399714901171	31.2823914667245
 6391            	1.84441905916745	31.122787428629
 6391            	2.03024605600935	30.9631833905334
 6391            	2.20189337860538	30.8035793524379
 6391            	2.36226793006629	30.6439753143424
 6391            	2.51339677109092	30.4843712762468
 6391            	2.65676081525246	30.3247672381513
 6391            	2.79348139584049	30.1651632000558
 6391            	2.92443202650552	30.0055591619603
 6391            	3.05030906474449	29.8459551238647
 6391            	3.17167837675848	29.6863510857692
 6391            	3.28900727813344	29.5267470476737
 6391            	3.40268706318866	29.3671430095781
 6391            	3.51304930779541	29.2075389714826
 6391            	3.62037792953115	29.0479349333871
 6391            	3.7249182823175	28.8883308952915
 6391            	3.82688413155253	28.728726857196
 6391            	3.9264630843578	28.5691228191005
 6391            	4.023820873959	28.4095187810049
 6391            	4.11910478079256	28.2499147429094
 6391            	4.21244639404038	28.0903107048139
 6391            	4.30396386278456	27.9307066667183
 6391            	4.39376374763803	27.7711026286228
 6391            	4.4819425563118	27.6114985905273
 6391            	4.568588026714	27.4518945524317
 6391            	4.65378020657605	27.2922905143362
 6391            	4.73759236773957	27.1326864762407
 6391            	4.82009178506368	26.9730824381451
 6391            	4.90134040369695	26.8134784000496
 6391            	4.98139541368492	26.653874361954
 6391            	5.06030974718599	26.4942703238585
 6391            	5.13813251067787	26.334666285763
 6391            	5.21490936226007	26.1750622476675
 6391            	5.29068284235125	26.0154582095719
 6391            	5.36549266463648	25.8558541714764
 6391            	5.43937597295791	25.6962501333809
 6391            	5.51236756890245	25.5366460952853
 6391            	5.58450011407493	25.3770420571898
 6391            	5.65580431041842	25.2174380190942
 6391            	5.72630906142805	25.0578339809987
 6391            	5.79604161667833	24.8982299429032
 6391            	5.8650277017294	24.7386259048076
 6391            	5.93329163518215	24.5790218667121
 6391            	6.0008564344042	24.4194178286166
 6391            	6.06774391123985	24.259813790521
 6391            	6.13397475884113	24.1002097524255
;RENDIMENTO: EFFICIENCY:
 6391E           	0           	100         
 6391E           	0.257262911018181	99.96       
 6391E           	0.514525822036362	99.84       
 6391E           	0.771788733054543	99.64       
 6391E           	1.02905164407272	99.36       
 6391E           	1.28631455509091	99          
 6391E           	1.54357746610909	98.56       
 6391E           	1.80084037712727	98.04       
 6391E           	2.05810328814545	97.44       
 6391E           	2.31536619916363	96.76       
 6391E           	2.57262911018181	96          
 6391E           	2.82989202119999	95.16       
 6391E           	3.08715493221817	94.24       
 6391E           	3.34441784323635	93.24       
 6391E           	3.60168075425453	92.16       
 6391E           	3.85894366527271	91          
 6391E           	4.11620657629089	89.76       
 6391E           	4.37346948730907	88.44       
 6391E           	4.63073239832726	87.04       
 6391E           	4.88799530934544	85.56       
 6391E           	5.14525822036362	84          
 6391E           	5.4025211313818	82.36       
 6391E           	5.65978404239998	80.64       
 6391E           	5.91704695341816	78.84       
 6391E           	6.17430986443634	76.96       
 6391E           	6.43157277545452	75          
 6391E           	6.6888356864727	72.96       
 6391E           	6.94609859749088	70.84       
 6391E           	7.20336150850906	68.64       
 6391E           	7.46062441952724	66.36       
 6391E           	7.71788733054543	64          
 6391E           	7.97515024156361	61.56       
 6391E           	8.23241315258179	59.0400000000001
 6391E           	8.48967606359997	56.44       
 6391E           	8.74693897461815	53.7600000000001
 6391E           	9.00420188563633	51.0000000000001
 6391E           	9.26146479665451	48.1600000000001
 6391E           	9.51872770767269	45.2400000000001
 6391E           	9.77599061869087	42.2400000000001
 6391E           	10.0332535297091	39.1600000000001
 6391E           	10.2905164407272	36.0000000000001
 6391E           	10.5477793517454	32.7600000000001
 6391E           	10.8050422627636	29.4400000000001
 6391E           	11.0623051737818	26.0400000000001
 6391E           	11.3195680848	22.5600000000001
 6391E           	11.5768309958181	19.0000000000001
 6391E           	11.8340939068363	15.3600000000001
 6391E           	12.0913568178545	11.6400000000001
 6391E           	12.3486197288727	7.84000000000013
 6391E           	12.6058826398909	3.96000000000014

[CONTROLS]

[RULES]

[ENERGY]
 Global Efficiency  	75
 Global Price       	0
 Demand Charge      	0
 Pump 	5504            	Efficiency	5504E
 Pump 	6177            	Efficiency	6177E
 Pump 	6391            	Efficiency	6391E

[EMITTERS]
;Junction        	Coefficient
 4826            	0

[QUALITY]
;Node            	InitQual

[SOURCES]
;Node            	Type        	Quality     	Pattern

[REACTIONS]
;Type     	Pipe/Tank       	Coefficient


[REACTIONS]
 Order Bulk            	1
 Order Tank            	1
 Order Wall            	1
 Global Bulk           	0
 Global Wall           	0
 Limiting Potential    	0
 Roughness Correlation 	0

[MIXING]
;Tank            	Model

[TIMES]
 Duration           	24:00 
 Hydraulic Timestep 	0:01 
 Quality Timestep   	0:00 
 Pattern Timestep   	0:15
 Pattern Start      	0:00
 Report Timestep    	0:15
 Report Start       	0:00
 Start ClockTime    	0:00
 Statistic          	None

[REPORT]
 Status             	No
 Summary            	No
 Page               	0

[OPTIONS]
 Units              	LPS
 Headloss           	H-W
 Specific Gravity   	0.998
 Viscosity          	1
 Trials             	40
 Accuracy           	0.001
 CHECKFREQ          	2
 MAXCHECK           	10
 DAMPLIMIT          	0
 Unbalanced         	Continue 10
 Pattern            	1
 Demand Multiplier  	1.0
 Emitter Exponent   	0.5
 Quality            	NONE mg/L
 Diffusivity        	1.00000002752585
 Tolerance          	0.01

[COORDINATES]
;Node            	X-Coord         	Y-Coord
 3933            	305622.54       	6410093.21      
 3934            	304955.65       	6409900.62      
 3935            	305351.76       	6410201.28      
 3936            	305858.34       	6410642.47      
 3937            	305860.21       	6410639.74      
 3938            	305548.04       	6409937.93      
 3939            	305531.07       	6409965.57      
 3940            	305539.51       	6409951.34      
 3941            	305581.16       	6409945.76      
 3942            	305565.31       	6409967.80      
 3943            	305649.46       	6410449.34      
 3944            	305394.44       	6410320.97      
 3945            	306422.07       	6410892.89      
 3946            	306095.93       	6410668.65      
 3947            	305603.46       	6410358.53      
 3948            	305114.99       	6409983.58      
 3949            	304963.93       	6409893.54      
 3950            	304747.82       	6409724.05      
 3951            	304421.17       	6409520.16      
 3953            	304581.79       	6409519.84      
 3954            	305898.38       	6410790.03      
 3955            	305153.51       	6409926.21      
 3956            	305067.85       	6409939.41      
 3957            	305159.12       	6410041.11      
 3958            	306548.10       	6410935.97      
 3959            	305984.33       	6410442.32      
 3960            	304568.54       	6409405.83      
 3961            	306416.24       	6410789.92      
 3962            	306929.49       	6411147.85      
 3963            	305740.43       	6410342.28      
 3964            	305080.71       	6409842.30      
 3965            	305764.31       	6410599.33      
 3966            	305794.04       	6410388.68      
 3967            	305869.96       	6410641.41      
 3968            	304001.40       	6409013.60      
 3969            	305929.96       	6410546.86      
 3970            	304925.24       	6409926.29      
 3971            	305373.51       	6410068.14      
 3973            	304824.54       	6409773.78      
 3974            	304473.40       	6409483.34      
 3975            	305738.88       	6410292.46      
 3977            	305711.09       	6410166.30      
 3978            	305215.20       	6409927.43      
 3979            	305342.92       	6410212.88      
 3981            	305063.90       	6409879.41      
 3982            	306224.84       	6410757.08      
 3983            	306917.97       	6411142.86      
 3985            	306364.29       	6410820.53      
 3986            	305222.54       	6410101.66      
 3987            	305511.32       	6410300.31      
 3988            	305713.29       	6410369.40      
 3989            	305416.86       	6410213.37      
 3990            	305063.86       	6409883.69      
 3991            	304495.35       	6409505.41      
 3992            	304645.65       	6409265.33      
 3993            	305535.88       	6410428.72      
 3994            	305290.49       	6410161.33      
 3996            	305480.13       	6410282.27      
 3997            	305944.26       	6410723.08      
 3998            	305574.31       	6410455.87      
 3999            	305369.98       	6410302.20      
 4000            	305285.44       	6410017.06      
 4001            	304674.22       	6409673.76      
 4002            	306149.43       	6410831.84      
 4003            	305207.58       	6409922.64      
 4004            	305462.49       	6410372.78      
 4005            	305528.09       	6410028.42      
 4007            	305434.99       	6410282.20      
 4008            	305499.39       	6410401.28      
 4009            	304575.48       	6409410.00      
 4011            	306291.78       	6410850.24      
 4012            	305325.16       	6410148.92      
 4013            	304876.55       	6409933.34      
 4015            	306523.71       	6410952.57      
 4016            	306011.79       	6410609.89      
 4017            	305520.06       	6410040.64      
 4018            	305205.16       	6409964.99      
 4019            	304627.08       	6409627.72      
 4020            	305331.55       	6410152.97      
 4021            	305723.94       	6410176.94      
 4022            	305061.83       	6409881.97      
 4023            	305638.45       	6410486.39      
 4024            	306455.07       	6410836.57      
 4025            	304587.07       	6409414.44      
 4026            	305152.42       	6410053.07      
 4030            	305761.81       	6410572.79      
 4031            	305907.04       	6410549.07      
 4032            	305810.29       	6410265.87      
 4034            	306059.79       	6410755.63      
 4035            	304996.45       	6409936.22      
 4036            	306196.42       	6410810.80      
 4037            	305999.57       	6410607.13      
 4038            	305557.55       	6410424.39      
 4039            	305282.66       	6410002.26      
 4040            	305934.78       	6410739.62      
 4041            	305670.71       	6410248.19      
 4042            	306158.50       	6410810.79      
 4043            	306103.95       	6410673.66      
 4044            	305375.92       	6410061.82      
 4045            	305052.72       	6409957.70      
 4047            	305871.55       	6410331.65      
 4048            	305065.91       	6409881.09      
 4049            	305084.12       	6409875.70      
 4050            	305703.65       	6410156.45      
 4051            	305776.17       	6410588.97      
 4052            	304948.35       	6409987.54      
 4054            	306259.48       	6410642.05      
 4055            	305815.61       	6410489.37      
 4057            	306506.80       	6410993.52      
 4058            	304721.81       	6409728.54      
 4060            	305191.36       	6409951.64      
 4061            	304531.18       	6409469.45      
 4062            	305422.94       	6410203.46      
 4063            	305500.94       	6410295.21      
 4064            	305659.00       	6410248.77      
 4065            	305036.48       	6409913.34      
 4066            	306546.87       	6410911.92      
 4067            	305158.58       	6409929.65      
 4068            	306420.52       	6410931.72      
 4069            	305403.03       	6410217.92      
 4070            	305517.82       	6410263.54      
 4071            	305085.87       	6409875.77      
 4072            	303991.91       	6408999.10      
 4073            	305292.34       	6409987.70      
 4074            	307080.49       	6411278.89      
 4075            	306555.18       	6410925.84      
 4076            	305352.08       	6409919.77      
 4077            	306912.06       	6411190.86      
 4079            	305843.65       	6410667.87      
 4080            	304493.11       	6409502.59      
 4081            	305117.21       	6409985.11      
 4082            	305316.38       	6410162.90      
 4083            	305592.80       	6410522.08      
 4085            	306183.82       	6410623.33      
 4086            	305082.29       	6409929.83      
 4087            	305465.98       	6410133.04      
 4088            	306786.02       	6411111.12      
 4089            	306485.00       	6410917.83      
 4090            	305435.66       	6409971.67      
 4091            	306009.37       	6410613.28      
 4092            	304386.38       	6409396.73      
 4093            	305231.19       	6410087.76      
 4094            	305139.03       	6410042.61      
 4095            	304449.27       	6409546.74      
 4096            	305682.59       	6410407.40      
 4097            	305047.97       	6409963.04      
 4098            	304717.24       	6409703.59      
 4100            	305777.13       	6410592.45      
 4102            	306307.28       	6410862.97      
 4103            	306904.85       	6411189.41      
 4104            	305605.94       	6410426.79      
 4105            	305143.75       	6410046.80      
 4106            	305401.26       	6410326.27      
 4108            	306474.03       	6410840.37      
 4109            	305921.68       	6410558.95      
 4111            	306350.72       	6410815.86      
 4112            	305856.66       	6410645.27      
 4113            	305493.79       	6410322.21      
 4114            	306487.49       	6410852.56      
 4115            	305566.26       	6410056.76      
 4116            	305879.38       	6410342.53      
 4117            	306495.70       	6410986.20      
 4118            	306227.58       	6410754.06      
 4119            	305883.51       	6410661.79      
 4120            	305190.07       	6409953.61      
 4121            	305228.56       	6410092.23      
 4122            	305511.08       	6410461.29      
 4123            	305411.11       	6410240.11      
 4124            	305379.96       	6410078.18      
 4125            	305396.54       	6410262.59      
 4126            	305403.35       	6410234.99      
 4127            	304680.83       	6409736.67      
 4128            	304726.11       	6409770.94      
 4129            	305498.71       	6410293.86      
 4130            	305084.53       	6409931.45      
 4131            	305119.14       	6409982.45      
 4132            	304753.61       	6409714.63      
 4133            	305816.43       	6410262.08      
 4134            	304732.53       	6409713.82      
 4135            	305128.53       	6409963.60      
 4136            	304498.89       	6409502.27      
 4137            	305548.44       	6410489.51      
 4138            	306248.84       	6410883.85      
 4139            	305201.65       	6409949.38      
 4140            	305065.58       	6409943.24      
 4141            	304622.52       	6409220.20      
 4142            	306905.70       	6411186.85      
 4143            	305249.37       	6409871.05      
 4144            	305395.09       	6410229.64      
 4145            	303936.82       	6409048.57      
 4146            	305767.24       	6410180.53      
 4147            	305126.10       	6409961.45      
 4148            	305086.36       	6409877.33      
 4149            	305556.10       	6410442.86      
 4150            	305655.76       	6410499.03      
 4151            	305473.18       	6410435.30      
 4152            	305975.68       	6410818.26      
 4153            	305321.17       	6410156.20      
 4154            	305116.77       	6409980.85      
 4155            	304667.81       	6409667.50      
 4156            	305365.13       	6410298.65      
 4157            	305850.29       	6410657.69      
 4158            	305705.42       	6410160.90      
 4159            	305453.03       	6410387.18      
 4160            	305675.72       	6410472.19      
 4161            	305705.24       	6410685.33      
 4162            	305593.12       	6410352.34      
 4163            	305583.91       	6410346.46      
 4164            	305739.35       	6410338.19      
 4166            	306460.32       	6410829.29      
 4168            	306139.02       	6410856.83      
 4169            	304508.00       	6409492.24      
 4170            	304503.14       	6409339.39      
 4171            	305457.56       	6410305.07      
 4172            	305083.36       	6409935.11      
 4173            	304844.75       	6409909.09      
 4174            	305229.68       	6410106.68      
 4175            	305290.15       	6410006.97      
 4176            	305792.48       	6410461.75      
 4177            	304524.07       	6409476.49      
 4178            	305780.42       	6410233.17      
 4179            	305618.90       	6410487.97      
 4180            	305992.40       	6410450.34      
 4181            	305446.99       	6409978.88      
 4182            	305929.32       	6410562.79      
 4183            	304800.26       	6409768.45      
 4184            	306329.33       	6410791.17      
 4185            	305780.95       	6410460.38      
 4186            	305620.40       	6410096.69      
 4187            	305327.06       	6410159.69      
 4188            	305202.52       	6409947.84      
 4189            	304671.01       	6409314.15      
 4190            	305896.95       	6410670.49      
 4191            	305439.48       	6410409.09      
 4192            	305681.46       	6410198.89      
 4193            	305340.99       	6409924.89      
 4194            	305278.19       	6410012.76      
 4195            	305776.56       	6410465.49      
 4196            	306557.23       	6410930.01      
 4197            	304904.58       	6409954.50      
 4199            	305082.58       	6409877.87      
 4200            	304579.14       	6409406.25      
 4202            	306369.13       	6410744.93      
 4203            	304617.20       	6409225.58      
 4204            	306203.59       	6410603.43      
 4205            	305487.86       	6410286.92      
 4206            	306209.67       	6410596.32      
 4207            	305567.76       	6410182.09      
 4208            	306032.24       	6410593.37      
 4209            	305186.08       	6409908.95      
 4210            	305407.44       	6410246.16      
 4211            	305046.84       	6409964.32      
 4212            	305529.93       	6410024.08      
 4213            	305198.76       	6409957.29      
 4214            	305079.52       	6409933.29      
 4215            	305339.51       	6409913.01      
 4216            	306396.01       	6410789.21      
 4217            	305983.09       	6410462.92      
 4218            	306422.58       	6410879.10      
 4219            	304536.82       	6409373.36      
 4220            	305152.80       	6409925.69      
 4221            	306404.29       	6410779.49      
 4222            	305913.28       	6410553.30      
 4223            	304823.17       	6409776.45      
 4224            	305354.46       	6410290.85      
 4225            	305948.08       	6410701.34      
 4226            	306016.45       	6410619.04      
 4227            	305849.77       	6410739.75      
 4228            	305663.70       	6410138.70      
 4229            	305769.76       	6410585.13      
 4230            	305390.38       	6410226.61      
 4231            	305507.80       	6410299.65      
 4232            	305119.23       	6409973.56      
 4233            	305640.76       	6410172.67      
 4234            	305371.46       	6410073.52      
 4235            	305161.25       	6410038.07      
 4236            	306197.86       	6410734.07      
 4237            	306171.95       	6410791.61      
 4238            	303996.94       	6409004.10      
 4239            	305323.06       	6410167.14      
 4240            	305212.19       	6409954.94      
 4241            	304514.61       	6409485.87      
 4242            	306127.33       	6410521.80      
 4243            	305079.06       	6409929.94      
 4244            	305613.14       	6410108.47      
 4245            	305927.86       	6410549.41      
 4246            	305125.80       	6409964.10      
 4247            	305489.45       	6410329.53      
 4248            	305580.48       	6410460.65      
 4249            	306243.08       	6410736.72      
 4251            	304701.65       	6409753.45      
 4252            	305154.19       	6409925.30      
 4253            	305885.30       	6410349.94      
 4254            	304954.88       	6409885.81      
 4255            	305251.91       	6409955.53      
 4256            	306190.53       	6410730.46      
 4257            	305255.79       	6409860.47      
 4258            	305642.07       	6410459.22      
 4259            	305569.15       	6410197.24      
 4261            	305075.44       	6409838.63      
 4262            	306285.58       	6410833.49      
 4263            	305748.85       	6410320.05      
 4264            	306049.41       	6410751.50      
 4266            	305308.67       	6410257.37      
 4267            	306161.72       	6410788.04      
 4268            	304263.90       	6409274.84      
 4269            	303986.98       	6408995.42      
 4270            	305364.77       	6410238.33      
 4271            	305874.89       	6410361.17      
 4272            	306254.75       	6410726.69      
 4273            	305084.81       	6409879.50      
 4274            	305830.54       	6410687.36      
 4275            	305125.07       	6409963.58      
 4276            	306171.95       	6410802.20      
 4277            	306164.05       	6410799.18      
 4278            	305956.24       	6410708.36      
 4279            	305719.41       	6410173.17      
 4280            	305130.23       	6409967.26      
 4670            	305408.57       	6409820.03      
 4671            	305845.38       	6410213.21      
 4672            	305720.73       	6410096.13      
 4673            	305716.91       	6410097.00      
 4674            	305969.27       	6410302.11      
 4675            	305499.16       	6409882.83      
 4676            	305479.37       	6409804.98      
 4677            	305483.58       	6409809.92      
 4678            	305040.21       	6409444.71      
 4679            	305011.63       	6409458.67      
 4680            	304929.15       	6409344.37      
 4681            	304791.46       	6409224.26      
 4682            	304527.35       	6408744.95      
 4683            	304519.17       	6408771.05      
 4684            	304485.32       	6408701.36      
 4685            	304468.28       	6408717.52      
 4686            	304432.36       	6408680.11      
 4687            	304446.27       	6408666.53      
 4688            	304431.09       	6408653.75      
 4689            	304437.82       	6408644.19      
 4690            	304459.89       	6408658.62      
 4691            	304493.07       	6408695.41      
 4692            	304478.90       	6408644.32      
 4693            	304510.59       	6408678.28      
 4695            	304573.45       	6408679.54      
 4696            	304528.10       	6408654.09      
 4697            	304585.17       	6408658.52      
 4698            	304475.00       	6408600.56      
 4699            	304540.04       	6408632.86      
 4700            	304501.11       	6408577.11      
 4701            	304554.64       	6408606.09      
 4702            	304605.77       	6408622.48      
 4703            	304557.30       	6408602.11      
 4704            	304621.45       	6408598.34      
 4705            	304571.24       	6408576.22      
 4706            	304576.32       	6408567.15      
 4707            	304517.25       	6408550.12      
 4708            	304647.37       	6408573.70      
 4709            	304582.96       	6408555.43      
 4711            	304540.70       	6408522.47      
 4712            	304663.49       	6408538.18      
 4713            	304596.23       	6408527.12      
 4714            	304653.97       	6408499.46      
 4715            	304595.79       	6408495.92      
 4716            	304546.90       	6408487.95      
 4717            	304597.31       	6408487.29      
 4718            	304628.98       	6408462.08      
 4719            	304546.90       	6408452.34      
 4720            	304597.36       	6408460.30      
 4722            	306518.67       	6410691.25      
 4723            	306285.65       	6410603.83      
 4724            	306293.12       	6410599.14      
 4725            	305473.49       	6409150.87      
 4726            	306548.48       	6410754.15      
 4727            	305125.33       	6409533.89      
 4728            	305155.50       	6409259.74      
 4729            	305693.50       	6409982.77      
 4730            	305444.38       	6409643.33      
 4731            	305230.73       	6409720.60      
 4732            	306406.17       	6410478.29      
 4733            	306127.25       	6410449.12      
 4734            	306605.61       	6410639.95      
 4735            	305432.16       	6409113.04      
 4736            	305124.34       	6409212.13      
 4737            	306514.37       	6410651.19      
 4738            	306447.20       	6410746.67      
 4739            	305437.08       	6409034.84      
 4740            	305171.46       	6409808.68      
 4741            	306545.55       	6410655.81      
 4742            	306585.58       	6410665.98      
 4743            	305284.18       	6409585.30      
 4744            	306374.13       	6410515.62      
 4745            	305407.66       	6409675.67      
 4746            	305042.69       	6409415.06      
 4747            	304935.92       	6409212.48      
 4748            	305493.05       	6409628.81      
 4749            	305233.60       	6409713.95      
 4750            	306004.52       	6410267.95      
 4751            	306530.22       	6410667.01      
 4752            	305003.93       	6409505.97      
 4753            	305327.32       	6409724.09      
 4754            	305056.89       	6409737.00      
 4755            	305782.94       	6410058.49      
 4756            	306559.11       	6410636.15      
 4757            	305075.26       	6409465.97      
 4758            	306557.76       	6410581.14      
 4759            	305161.87       	6409623.41      
 4760            	305120.06       	6409205.60      
 4761            	305086.94       	6409386.24      
 4762            	305418.94       	6409464.04      
 4763            	305747.33       	6410079.21      
 4764            	305187.39       	6409309.02      
 4765            	305413.49       	6409885.51      
 4766            	306277.38       	6410432.59      
 4767            	305418.98       	6409668.79      
 4768            	306339.07       	6410563.40      
 4769            	305397.68       	6409150.36      
 4770            	306541.73       	6410689.54      
 4771            	306547.41       	6410628.32      
 4772            	305206.18       	6409673.97      
 4773            	306562.56       	6410607.74      
 4774            	305997.82       	6410223.60      
 4775            	305462.39       	6409158.63      
 4776            	305117.11       	6409554.83      
 4777            	305217.45       	6409365.36      
 4778            	305406.33       	6409823.44      
 4779            	305674.07       	6409864.98      
 4780            	305563.12       	6409299.05      
 4781            	305581.57       	6409489.59      
 4782            	305589.92       	6409579.20      
 4783            	305088.46       	6409756.99      
 4784            	306412.05       	6410479.82      
 4785            	306530.47       	6410750.93      
 4786            	306589.57       	6410670.46      
 4787            	306533.79       	6410680.96      
 4788            	306341.18       	6410568.35      
 4789            	305181.09       	6409507.82      
 4790            	305503.44       	6409873.30      
 4791            	305288.74       	6409305.29      
 4792            	305296.46       	6409602.07      
 4793            	305041.31       	6409412.90      
 4794            	305468.26       	6409154.73      
 4795            	305201.61       	6409678.87      
 4796            	306243.30       	6410553.60      
 4797            	306510.74       	6410806.84      
 4798            	306625.48       	6410871.50      
 4799            	305241.67       	6409852.55      
 4800            	306418.30       	6410549.60      
 4801            	304945.08       	6409202.76      
 4802            	305236.08       	6409501.52      
 4803            	305315.77       	6409423.01      
 4804            	306370.35       	6410668.48      
 4805            	305544.62       	6409603.48      
 4806            	306535.80       	6410570.38      
 4807            	305418.79       	6409884.51      
 4808            	305356.86       	6409391.15      
 4810            	305529.10       	6409453.67      
 4811            	306313.11       	6410617.85      
 4812            	306586.24       	6410590.20      
 4813            	305076.63       	6409257.94      
 4814            	305729.85       	6409962.25      
 4815            	305067.88       	6409744.32      
 4816            	305410.32       	6409680.76      
 4817            	305700.83       	6409978.71      
 4818            	305335.30       	6409561.96      
 4819            	305165.19       	6409620.83      
 4820            	305232.37       	6409496.87      
 4821            	305276.42       	6409174.85      
 4822            	304829.77       	6409192.83      
 4823            	305317.73       	6409147.40      
 4824            	305228.36       	6409705.69      
 4825            	306406.98       	6410476.47      
 4826            	305730.66       	6409524.57      
 4827            	305474.99       	6409441.91      
 4828            	305735.84       	6410111.61      
 4829            	305313.06       	6409227.52      
 4830            	306368.57       	6410593.80      
 4831            	305805.96       	6410102.24      
 4832            	305506.84       	6409884.11      
 4833            	305035.34       	6409659.47      
 4834            	305411.83       	6409815.05      
 4835            	305445.89       	6409649.38      
 4836            	306237.34       	6410476.49      
 4837            	305278.59       	6409466.30      
 4838            	305258.67       	6409146.12      
 4839            	305403.72       	6409087.16      
 4840            	305450.57       	6409944.68      
 4841            	306524.60       	6410671.59      
 4842            	306378.59       	6410519.24      
 4843            	305751.23       	6410127.48      
 4844            	305046.84       	6409324.45      
 4845            	305074.27       	6409458.75      
 4846            	304911.57       	6409586.68      
 4847            	305061.13       	6409475.98      
 4849            	305519.86       	6409354.12      
 4850            	305425.21       	6409193.25      
 4851            	306296.98       	6410602.85      
 4852            	305414.95       	6409816.27      
 4853            	305751.85       	6410001.51      
 4854            	305492.42       	6409622.51      
 4855            	305175.84       	6409500.32      
 4856            	305372.94       	6409533.46      
 4857            	306521.17       	6410688.85      
 4858            	305199.97       	6409230.99      
 4860            	305259.34       	6409237.14      
 4861            	305590.94       	6409588.39      
 4862            	305024.27       	6409313.93      
 4863            	305333.87       	6409734.91      
 4864            	304830.44       	6409150.21      
 4865            	305167.62       	6409395.55      
 4866            	305791.60       	6410148.89      
 4867            	305991.32       	6410332.51      
 4868            	305102.88       	6409203.59      
 4869            	305265.94       	6409476.20      
 4870            	305236.87       	6409201.46      
 4871            	306181.50       	6410350.18      
 4872            	305223.71       	6409479.65      
 4873            	305218.59       	6409172.15      
 4874            	306541.07       	6410575.46      
 4875            	306574.83       	6410886.97      
 4876            	305385.67       	6409226.71      
 4877            	304907.17       	6409580.72      
 4878            	306600.13       	6410636.80      
 4879            	305081.90       	6409623.25      
 4880            	306157.96       	6410358.57      
 4881            	306549.58       	6410586.77      
 4882            	305397.40       	6409682.68      
 4883            	306611.46       	6410872.69      
 4884            	305419.85       	6409529.45      
 4885            	305311.27       	6409773.10      
 4886            	305482.46       	6409523.34      
 4887            	305220.06       	6409482.55      
 4888            	304821.79       	6409165.32      
 4889            	305491.70       	6409877.80      
 4890            	305424.81       	6409529.14      
 4891            	306547.30       	6410642.77      
 4892            	305405.11       	6409825.44      
 4893            	306397.17       	6410708.45      
 4894            	306588.08       	6410671.79      
 4895            	306296.32       	6410613.35      
 4896            	304986.13       	6409765.18      
 4897            	305415.55       	6409882.21      
 4898            	306498.22       	6410709.89      
 4899            	305300.17       	6409788.27      
 4900            	305213.56       	6409369.37      
 4901            	305134.36       	6409355.23      
 4903            	305483.47       	6409964.25      
 4904            	306352.41       	6410547.30      
 4905            	305048.91       	6409423.78      
 4906            	305131.31       	6409583.71      
 4907            	305124.40       	6409423.71      
 4908            	305000.92       	6409351.60      
 4909            	305135.47       	6409580.84      
 4910            	305068.73       	6409456.99      
 4911            	305935.58       	6410269.88      
 4912            	305464.23       	6409322.78      
 4913            	306445.08       	6410754.06      
 4914            	305263.63       	6409849.06      
 4915            	305390.76       	6409672.62      
 4916            	305138.74       	6409352.62      
 4917            	304991.84       	6409340.67      
 4918            	305416.59       	6409887.48      
 4919            	304955.26       	6409538.77      
 4920            	304939.42       	6409292.27      
 4921            	305189.55       	6409502.59      
 4922            	305547.44       	6409793.03      
 4923            	305371.68       	6409518.58      
 4924            	306604.12       	6410641.28      
 4925            	305045.48       	6409673.75      
 4926            	305449.50       	6409758.31      
 4927            	305327.06       	6409745.52      
 4928            	305593.67       	6409941.60      
 4929            	305033.19       	6409256.13      
 4930            	305543.94       	6409597.25      
 4931            	305711.06       	6410098.79      
 4932            	305296.35       	6409115.94      
 4933            	305417.03       	6409442.43      
 4934            	305970.81       	6410245.70      
 4935            	304925.92       	6409223.00      
 4936            	305345.64       	6409104.71      
 4937            	305409.36       	6409348.96      
 4938            	306511.72       	6410645.78      
 4939            	306531.76       	6410682.63      
 4940            	305247.88       	6409340.11      
 4941            	305318.04       	6409537.30      
 4942            	305458.57       	6409164.59      
 4943            	305517.35       	6409139.50      
 4944            	306552.89       	6410698.08      
 4945            	306139.63       	6410358.44      
 4946            	306575.96       	6410799.85      
 4947            	305584.42       	6409584.81      
 4948            	305514.30       	6409300.19      
 4949            	306492.72       	6410714.90      
 4950            	305053.69       	6409808.90      
 4951            	306525.57       	6410559.28      
 4952            	305333.95       	6409268.51      
 4953            	305418.73       	6409682.08      
 4954            	305069.51       	6409458.18      
 4955            	304977.41       	6409656.58      
 4956            	305340.34       	6409263.36      
 4957            	305018.44       	6409713.13      
 4958            	305509.01       	6409875.20      
 4959            	305726.71       	6410091.18      
 4960            	305572.06       	6409387.15      
 4961            	305527.04       	6409432.61      
 4962            	305681.91       	6410066.73      
 4963            	304982.85       	6409209.78      
 4964            	305476.67       	6409902.84      
 4965            	305298.97       	6409209.50      
 4966            	305548.66       	6409284.93      
 4967            	305502.83       	6409121.51      
 4968            	305610.00       	6409916.56      
 4969            	305322.91       	6409537.32      
 4970            	305113.48       	6409671.71      
 4971            	305390.49       	6409156.82      
 4972            	305588.08       	6409556.22      
 4973            	305402.73       	6409678.83      
 4974            	305182.66       	6409551.24      
 4975            	304897.35       	6409254.15      
 4976            	305592.50       	6409417.97      
 4977            	305693.14       	6410066.70      
 4978            	305303.97       	6409781.94      
 4979            	306057.11       	6410311.99      
 4980            	305316.71       	6409763.88      
 4981            	305271.23       	6409178.31      
 4982            	305559.05       	6409277.48      
 4983            	305365.22       	6409705.41      
 4984            	305128.77       	6409782.00      
 4985            	306552.91       	6410657.31      
 4986            	305330.38       	6409729.15      
 4987            	305499.03       	6409879.58      
 4988            	306601.62       	6410635.47      
 4989            	305354.94       	6409903.57      
 4990            	306288.93       	6410595.04      
 4991            	305599.37       	6409528.54      
 4992            	305573.96       	6409919.18      
 4993            	305239.66       	6409507.24      
 4994            	305319.52       	6409758.60      
 4995            	306217.65       	6410542.06      
 4996            	305168.13       	6409719.70      
 4997            	306492.28       	6410514.64      
 4998            	306078.56       	6410414.54      
 4999            	305230.53       	6409278.06      
 5000            	306584.08       	6410667.31      
 5001            	305126.71       	6409587.16      
 5002            	305326.30       	6409072.32      
 5003            	306612.45       	6410875.35      
 5004            	305998.47       	6410328.70      
 5005            	306487.46       	6410709.32      
 5006            	305515.46       	6409925.44      
 5007            	305290.21       	6409773.12      
 5008            	305174.19       	6409189.35      
 5009            	305764.00       	6410022.48      
 5010            	305402.16       	6409689.11      
 5011            	305418.21       	6409456.81      
 5012            	304951.40       	6409203.20      
 5013            	306318.70       	6410632.50      
 5014            	305466.97       	6409917.44      
 5015            	305353.44       	6409535.16      
 5016            	304960.66       	6409656.43      
 5017            	306021.51       	6410239.34      
 5018            	305517.83       	6409850.42      
 5019            	305437.82       	6409967.04      
 5020            	305156.72       	6409513.04      
 5021            	305446.93       	6409175.25      
 5022            	305073.27       	6409634.89      
 5023            	306159.71       	6410408.72      
 5024            	305054.63       	6409468.05      
 5025            	305597.38       	6409491.30      
 5026            	305217.35       	6409689.87      
 5027            	305250.31       	6409337.85      
 5028            	305031.87       	6409692.95      
 5029            	305498.93       	6409868.46      
 5030            	305352.59       	6409254.46      
 5488            	305421.96       	6409687.44      
 5491            	305415.39       	6409688.49      
 5496            	305851.74       	6410217.39      
 5513            	305444.31       	6409955.36      
 5520            	305668.38       	6410022.34      
 5523            	306246.27       	6410403.78      
 5655            	306512.10       	6410877.46      
 5658            	306257.43       	6410828.85      
 5701            	306473.48       	6410828.09      
 5755            	305326.88       	6409763.00      
 5765            	305402.65       	6409666.69      
 5773            	305432.88       	6409658.73      
 5776            	305436.23       	6409664.20      
 5782            	305435.03       	6409528.35      
 5786            	305513.51       	6409618.77      
 5789            	305589.53       	6409573.75      
 5793            	305579.69       	6409587.03      
 5797            	306121.07       	6410516.13      
 5800            	305853.00       	6410257.08      
 5803            	305784.17       	6410236.93      
 5808            	305789.21       	6410231.95      
 5812            	306017.22       	6410415.33      
 5816            	305937.43       	6410341.07      
 5820            	305762.45       	6410581.55      
 5827            	305675.48       	6410466.16      
 5830            	305627.33       	6410478.29      
 5833            	305618.10       	6410472.20      
 5835            	305623.60       	6410476.09      
 5838            	305615.82       	6410485.66      
 5844            	305611.64       	6410482.76      
 5848            	305649.22       	6410442.81      
 5851            	306043.24       	6410497.92      
 5854            	305996.45       	6410453.58      
 5858            	305989.89       	6410453.79      
 5866            	305887.29       	6410351.64      
 5870            	305190.04       	6409511.19      
 5874            	305286.02       	6409507.12      
 5877            	305289.06       	6409301.72      
 5878            	305283.40       	6409300.31      
 5886            	304908.57       	6409574.16      
 5935            	305494.97       	6409634.31      
 5938            	305501.41       	6409630.95      
 5941            	305499.72       	6409625.54      
 5987            	304593.98       	6408536.00      
 5993            	304520.14       	6408665.41      
 6001            	304518.10       	6408775.85      
 6004            	304532.55       	6408744.47      
 6007            	304574.80       	6408684.45      
 6010            	304589.63       	6408656.94      
 6013            	304623.92       	6408603.51      
 6016            	304652.43       	6408571.66      
 6019            	304668.05       	6408534.86      
 6022            	304658.79       	6408496.34      
 6025            	304633.79       	6408458.18      
 6028            	304478.46       	6408640.15      
 6031            	304472.64       	6408595.73      
 6036            	304498.35       	6408571.61      
 6039            	304512.92       	6408544.85      
 6045            	304535.32       	6408518.46      
 6048            	304541.45       	6408484.31      
 6051            	304541.28       	6408448.19      
 6077            	304865.50       	6409289.27      
 6091            	305561.66       	6410191.79      
 6096            	305460.08       	6410129.07      
 6102            	306496.47       	6410801.94      
 6131            	305124.33       	6409564.12      
 6173            	306529.69       	6410697.50      
 6202            	306545.82       	6410914.92      
 6203            	306548.62       	6410907.17      
 6219            	306500.47       	6410980.52      
 6334            	305596.56       	6410145.26      
 6371            	305546.41       	6409609.98      
 6374            	305534.54       	6409608.41      
 6377            	305537.07       	6409614.37      
 6384            	305535.95       	6409611.39      
 6387            	305545.63       	6409606.93      
 6403            	305100.09       	6409500.72      
 6406            	305085.84       	6409510.44      
 6413            	306492.08       	6410807.08      
 6418            	305302.18       	6409988.13      
 4282-A          	304927.39       	6409923.13      
 4282-B          	304927.98       	6409922.35      
 5033-A          	305850.75       	6410212.64      
 5033-B          	305850.68       	6410212.60      
 5034-A          	305121.13       	6409560.01      
 5034-B          	305120.61       	6409559.38      
 5534-A          	304517.27       	6408669.39      
 5534-B          	304517.23       	6408669.45      
 5504-A          	306534.53       	6410694.19      
 5504-B          	306534.84       	6410694.00      
 6177-A          	306535.81       	6410696.22      
 6177-B          	306536.20       	6410695.97      
 6391-A          	305540.76       	6409609.19      
 6391-B          	305540.76       	6409609.19      
 PCP_Jose_Vergara	304571.88       	6408452.05      
 PCP_El_Cobre    	305471.95       	6409079.12      
 4281            	306574.58       	6410921.55      
 5032            	306643.63       	6410865.72      

[VERTICES]
;Link            	X-Coord         	Y-Coord
 4293            	304760.54       	6409721.15      
 4295            	305094.67       	6409882.51      
 4297            	305729.80       	6410182.75      
 4301            	306195.85       	6410733.46      
 4309            	305618.76       	6410368.74      
 4317            	305329.71       	6410172.11      
 4333            	306438.80       	6410810.08      
 4352            	306029.54       	6410795.98      
 4352            	306097.37       	6410816.12      
 4356            	305318.14       	6410025.49      
 4376            	306222.64       	6410754.34      
 4381            	305706.92       	6410422.57      
 4383            	305833.25       	6410501.50      
 4384            	306049.98       	6410751.73      
 4386            	305580.07       	6410393.50      
 4416            	304973.56       	6409916.44      
 4417            	304945.81       	6409893.03      
 4417            	304946.28       	6409892.70      
 4417            	304946.79       	6409892.46      
 4417            	304947.34       	6409892.32      
 4417            	304947.91       	6409892.27      
 4417            	304948.47       	6409892.32      
 4417            	304949.02       	6409892.47      
 4417            	304949.54       	6409892.72      
 4417            	304950.00       	6409893.04      
 4417            	304950.40       	6409893.45      
 4417            	304950.73       	6409893.91      
 4417            	304950.96       	6409894.43      
 4417            	304951.11       	6409894.98      
 4417            	304951.16       	6409895.53      
 4417            	304951.11       	6409896.10      
 4417            	304950.96       	6409896.65      
 4417            	304950.67       	6409897.24      
 4424            	305884.75       	6410660.36      
 4424            	305858.91       	6410643.64      
 4451            	304498.06       	6409502.75      
 4462            	306791.47       	6411119.23      
 4462            	306799.71       	6411128.40      
 4462            	306817.22       	6411141.64      
 4469            	306561.44       	6410925.85      
 4471            	305854.21       	6410643.12      
 4471            	305854.82       	6410642.91      
 4471            	305855.45       	6410642.82      
 4471            	305856.09       	6410642.83      
 4471            	305856.71       	6410642.95      
 4471            	305857.31       	6410643.18      
 4471            	305857.85       	6410643.52      
 4471            	305858.34       	6410643.94      
 4471            	305858.74       	6410644.43      
 4471            	305859.04       	6410644.99      
 4471            	305859.31       	6410645.92      
 4471            	305866.99       	6410651.06      
 4474            	306240.76       	6410624.83      
 4476            	305377.27       	6410073.84      
 4477            	304572.40       	6409410.08      
 4487            	304580.93       	6409404.52      
 4491            	306551.18       	6410934.09      
 4507            	306990.52       	6411231.12      
 4507            	307052.47       	6411263.59      
 4507            	307061.04       	6411269.98      
 4507            	307074.48       	6411277.13      
 4510            	306232.05       	6410747.49      
 4514            	306464.59       	6410906.71      
 4516            	306302.85       	6410860.14      
 4524            	304690.56       	6409685.73      
 4561            	306372.53       	6410845.72      
 4561            	306398.83       	6410873.28      
 4561            	306413.73       	6410882.16      
 4568            	306439.75       	6410857.85      
 4583            	306240.16       	6410775.11      
 4584            	305968.75       	6410587.77      
 4590            	305144.54       	6410047.51      
 4590            	305146.56       	6410049.13      
 4595            	305064.86       	6409942.66      
 4600            	305158.91       	6409928.89      
 4615            	306493.48       	6410923.74      
 4615            	306498.36       	6410929.37      
 4618            	306321.45       	6410701.33      
 4620            	306271.70       	6410744.29      
 4620            	306304.38       	6410767.34      
 4635            	305135.77       	6410056.80      
 4635            	305217.68       	6410114.85      
 5036            	305718.80       	6410097.47      
 5037            	305442.65       	6409764.95      
 5037            	305442.96       	6409765.05      
 5037            	305443.42       	6409765.05      
 5037            	305443.74       	6409764.84      
 5037            	305444.07       	6409764.53      
 5037            	305444.22       	6409764.09      
 5037            	305444.18       	6409763.67      
 5037            	305443.97       	6409763.18      
 5038            	305407.35       	6409821.90      
 5039            	305847.29       	6410210.35      
 5040            	305767.87       	6410153.75      
 5040            	305792.94       	6410175.03      
 5040            	305832.22       	6410203.95      
 5041            	305723.74       	6410099.13      
 5042            	305700.55       	6410074.39      
 5043            	305718.37       	6410095.83      
 5043            	305718.31       	6410095.55      
 5043            	305718.29       	6410095.26      
 5043            	305718.33       	6410094.98      
 5043            	305718.41       	6410094.70      
 5043            	305718.54       	6410094.44      
 5043            	305718.72       	6410094.21      
 5043            	305718.93       	6410094.02      
 5043            	305719.17       	6410093.86      
 5043            	305719.43       	6410093.75      
 5043            	305719.71       	6410093.69      
 5043            	305720.00       	6410093.67      
 5043            	305720.29       	6410093.71      
 5043            	305720.56       	6410093.79      
 5043            	305720.82       	6410093.92      
 5043            	305721.05       	6410094.10      
 5043            	305721.40       	6410094.55      
 5047            	305974.17       	6410306.51      
 5051            	305506.91       	6409875.52      
 5052            	305494.26       	6409879.40      
 5063            	304623.12       	6408629.68      
 5063            	304576.03       	6408685.49      
 5063            	304568.53       	6408711.83      
 5063            	304568.18       	6408750.85      
 5063            	304542.19       	6408827.47      
 5063            	304538.22       	6408904.19      
 5063            	304555.59       	6408957.12      
 5063            	304581.57       	6409003.47      
 5063            	304616.46       	6409046.90      
 5063            	304741.87       	6409115.92      
 5063            	304787.70       	6409210.39      
 5063            	304796.81       	6409217.74      
 5110            	306284.78       	6410603.07      
 5113            	306412.46       	6410478.91      
 5116            	306411.65       	6410480.74      
 5124            	305690.54       	6410081.45      
 5132            	305766.53       	6410114.75      
 5142            	306434.94       	6410744.46      
 5148            	305588.68       	6409554.18      
 5148            	305585.42       	6409522.61      
 5149            	305471.87       	6409407.38      
 5152            	304867.41       	6409168.39      
 5166            	305039.48       	6409411.78      
 5166            	305003.90       	6409356.98      
 5170            	306374.13       	6410515.62      
 5170            	306352.08       	6410513.09      
 5170            	306300.57       	6410476.84      
 5170            	306281.38       	6410443.17      
 5176            	306344.40       	6410654.89      
 5176            	306377.52       	6410688.62      
 5180            	306021.70       	6410361.21      
 5189            	305995.26       	6410258.38      
 5197            	305146.45       	6409596.13      
 5200            	306307.18       	6410611.61      
 5202            	304996.35       	6409344.91      
 5203            	306546.64       	6410752.81      
 5208            	306252.77       	6410561.45      
 5210            	305173.11       	6409712.92      
 5213            	306513.94       	6410651.45      
 5213            	306510.86       	6410646.30      
 5223            	304828.18       	6409153.12      
 5230            	306098.70       	6410434.08      
 5230            	306146.82       	6410476.83      
 5230            	306189.07       	6410515.56      
 5232            	306209.59       	6410449.28      
 5238            	305262.29       	6409755.21      
 5239            	306588.86       	6410614.26      
 5240            	305405.44       	6409210.03      
 5241            	305472.86       	6409637.79      
 5250            	306550.06       	6410615.07      
 5250            	306550.78       	6410600.40      
 5252            	305435.79       	6409116.23      
 5252            	305460.38       	6409142.57      
 5253            	305552.19       	6409904.10      
 5260            	305484.80       	6409136.34      
 5263            	305411.65       	6409684.20      
 5263            	305411.88       	6409684.77      
 5263            	305412.12       	6409685.11      
 5263            	305412.41       	6409685.40      
 5263            	305412.75       	6409685.64      
 5263            	305413.13       	6409685.81      
 5263            	305413.53       	6409685.92      
 5263            	305413.94       	6409685.96      
 5263            	305414.36       	6409685.92      
 5263            	305414.76       	6409685.81      
 5263            	305415.13       	6409685.64      
 5263            	305415.47       	6409685.40      
 5263            	305415.76       	6409685.11      
 5263            	305416.00       	6409684.77      
 5263            	305416.18       	6409684.39      
 5263            	305416.29       	6409683.99      
 5263            	305416.32       	6409683.58      
 5263            	305416.31       	6409683.35      
 5263            	305416.23       	6409682.94      
 5267            	305599.02       	6409844.85      
 5267            	305628.34       	6409878.40      
 5267            	305638.97       	6409888.54      
 5267            	305659.07       	6409923.43      
 5279            	305275.48       	6409175.42      
 5279            	305274.61       	6409175.90      
 5281            	306312.16       	6410538.04      
 5281            	306269.60       	6410504.45      
 5281            	306238.18       	6410477.35      
 5285            	306543.83       	6410669.20      
 5292            	305342.76       	6409266.35      
 5298            	306441.96       	6410663.16      
 5298            	306395.02       	6410615.30      
 5298            	306382.20       	6410605.38      
 5300            	305505.64       	6409869.67      
 5300            	305504.99       	6409869.41      
 5300            	305504.63       	6409869.37      
 5300            	305504.27       	6409869.39      
 5300            	305503.91       	6409869.47      
 5300            	305503.57       	6409869.61      
 5300            	305503.27       	6409869.81      
 5300            	305503.00       	6409870.06      
 5300            	305502.78       	6409870.35      
 5300            	305502.62       	6409870.67      
 5300            	305502.51       	6409871.02      
 5300            	305502.46       	6409871.38      
 5300            	305502.48       	6409871.75      
 5300            	305502.56       	6409872.10      
 5300            	305502.71       	6409872.44      
 5300            	305502.90       	6409872.74      
 5300            	305503.15       	6409873.01      
 5302            	304988.69       	6409209.06      
 5313            	305388.21       	6409229.82      
 5315            	305298.97       	6409209.50      
 5315            	305302.19       	6409214.12      
 5316            	305703.02       	6409999.18      
 5316            	305728.43       	6410044.21      
 5319            	305444.91       	6409646.32      
 5321            	305617.76       	6409964.97      
 5321            	305647.06       	6410000.17      
 5321            	305678.89       	6410056.37      
 5322            	306119.69       	6410335.78      
 5322            	306104.64       	6410316.77      
 5322            	306095.68       	6410306.09      
 5322            	306086.45       	6410296.06      
 5322            	306074.03       	6410283.84      
 5322            	306054.11       	6410265.58      
 5322            	306041.06       	6410254.41      
 5322            	306026.86       	6410242.86      
 5328            	305213.95       	6409742.86      
 5333            	306056.85       	6410311.72      
 5333            	306044.48       	6410301.28      
 5333            	306015.44       	6410277.61      
 5333            	306006.46       	6410269.52      
 5343            	306146.80       	6410397.83      
 5343            	306122.30       	6410384.26      
 5343            	306111.13       	6410375.94      
 5343            	306098.11       	6410360.31      
 5343            	306082.02       	6410339.58      
 5364            	305465.19       	6409157.11      
 5370            	305463.82       	6409922.80      
 5371            	306135.42       	6410455.93      
 5381            	305199.36       	6409231.46      
 5385            	305573.94       	6409389.44      
 5391            	306514.80       	6410650.94      
 5393            	305476.29       	6409456.33      
 5408            	306425.49       	6410487.95      
 5410            	305455.14       	6409765.67      
 5410            	305517.16       	6409838.36      
 5410            	305565.04       	6409879.24      
 5410            	305595.42       	6409902.19      
 5428            	306023.92       	6410351.93      
 5436            	305747.79       	6410348.97      
 5436            	305748.61       	6410351.94      
 5447            	305250.35       	6409343.50      
 5447            	305313.96       	6409420.27      
 5448            	305309.37       	6409427.46      
 5448            	305315.01       	6409439.32      
 5448            	305323.20       	6409531.65      
 5466            	305357.49       	6409386.49      
 5467            	305283.37       	6409306.57      
 5467            	305249.83       	6409334.64      
 5481            	305321.91       	6409754.52      
 5483            	305352.01       	6409715.63      
 5490            	305433.12       	6409704.75      
 5490            	305436.59       	6409713.30      
 5490            	305440.35       	6409725.41      
 5493            	305427.16       	6409711.26      
 5493            	305442.01       	6409762.99      
 5493            	305446.20       	6409766.81      
 5493            	305460.60       	6409783.44      
 5493            	305477.82       	6409803.14      
 5497            	305853.64       	6410214.49      
 5498            	305882.34       	6410235.19      
 5498            	305926.64       	6410272.98      
 5521            	305591.75       	6409930.96      
 5521            	305613.33       	6409949.56      
 5521            	305652.96       	6409995.53      
 5522            	305680.04       	6410041.16      
 5524            	306268.51       	6410423.13      
 5525            	306243.52       	6410401.72      
 5656            	306508.47       	6410873.21      
 5659            	306173.60       	6410792.14      
 5659            	306226.39       	6410812.13      
 5659            	306252.51       	6410825.25      
 5660            	306277.73       	6410841.18      
 5698            	306488.41       	6410983.22      
 5698            	306427.76       	6410940.53      
 5699            	306410.45       	6410929.33      
 5699            	306313.93       	6410869.48      
 5756            	305323.41       	6409760.80      
 5759            	305394.54       	6409678.26      
 5766            	305400.13       	6409662.48      
 5767            	305404.52       	6409670.03      
 5774            	305436.55       	6409655.83      
 5783            	305455.01       	6409526.57      
 5790            	305589.70       	6409576.56      
 5794            	305581.98       	6409585.93      
 5799            	306124.54       	6410519.28      
 5805            	305794.70       	6410247.60      
 5809            	305850.85       	6410260.09      
 5809            	305842.39       	6410257.04      
 5809            	305799.22       	6410233.42      
 5810            	305786.78       	6410234.35      
 5814            	306063.53       	6410454.91      
 5814            	306126.06       	6410510.75      
 5817            	305928.53       	6410332.71      
 5818            	305943.84       	6410347.02      
 5818            	306008.64       	6410409.54      
 5821            	305671.77       	6410511.64      
 5822            	305772.41       	6410589.29      
 5823            	305762.11       	6410577.15      
 5826            	305678.55       	6410468.70      
 5829            	305672.73       	6410469.33      
 5837            	305620.63       	6410474.19      
 5849            	305652.39       	6410445.87      
 5850            	305646.04       	6410446.40      
 5855            	305994.23       	6410451.78      
 5860            	305991.06       	6410451.99      
 5868            	305881.24       	6410358.11      
 5868            	305919.76       	6410395.40      
 5868            	305926.11       	6410388.00      
 5871            	305187.60       	6409507.67      
 5871            	305188.30       	6409508.81      
 5872            	305188.92       	6409514.86      
 5872            	305262.93       	6409628.35      
 5872            	305273.59       	6409640.19      
 5876            	305283.66       	6409508.45      
 5876            	305323.16       	6409569.60      
 5876            	305333.18       	6409584.35      
 5876            	305337.75       	6409585.68      
 5876            	305343.50       	6409595.40      
 5876            	305342.17       	6409599.09      
 5876            	305374.17       	6409647.53      
 5879            	305286.11       	6409298.19      
 5887            	304911.12       	6409578.22      
 5888            	304904.71       	6409576.81      
 5936            	305442.48       	6409660.33      
 5939            	305498.48       	6409632.56      
 5943            	305496.76       	6409627.03      
 5988            	304596.26       	6408531.44      
 6002            	304521.07       	6408773.30      
 6003            	304516.15       	6408773.63      
 6005            	304529.82       	6408747.20      
 6006            	304530.23       	6408742.07      
 6008            	304576.61       	6408681.28      
 6009            	304571.62       	6408682.64      
 6011            	304587.73       	6408660.12      
 6012            	304587.18       	6408655.31      
 6014            	304625.34       	6408599.89      
 6015            	304619.95       	6408601.73      
 6017            	304651.44       	6408574.92      
 6018            	304648.31       	6408570.34      
 6020            	304667.48       	6408538.82      
 6021            	304664.26       	6408534.25      
 6023            	304658.65       	6408499.74      
 6024            	304654.19       	6408496.06      
 6026            	304633.85       	6408462.03      
 6027            	304629.02       	6408458.24      
 6029            	304476.64       	6408642.01      
 6030            	304480.80       	6408642.42      
 6032            	304471.30       	6408598.74      
 6033            	304476.36       	6408597.60      
 6037            	304496.62       	6408574.87      
 6038            	304502.88       	6408573.88      
 6040            	304511.92       	6408548.82      
 6041            	304518.21       	6408545.98      
 6046            	304535.13       	6408522.35      
 6047            	304540.57       	6408518.46      
 6049            	304541.52       	6408488.05      
 6050            	304546.97       	6408484.16      
 6052            	304541.35       	6408452.48      
 6053            	304546.76       	6408448.17      
 6097            	305462.25       	6410130.93      
 6098            	305455.81       	6410126.17      
 6104            	306502.43       	6410806.71      
 6104            	306525.32       	6410828.84      
 6104            	306547.71       	6410852.40      
 6178            	306532.03       	6410698.51      
 6179            	306540.78       	6410693.04      
 6205            	306514.30       	6410867.62      
 6231            	305231.57       	6409498.84      
 6231            	305234.10       	6409501.84      
 6232            	305235.45       	6409503.25      
 6232            	305237.86       	6409506.95      
 6233            	305239.04       	6409508.95      
 6233            	305281.30       	6409585.46      
 6239            	305296.11       	6409604.09      
 6239            	305362.49       	6409705.12      
 6242            	305282.78       	6409588.38      
 6242            	305292.97       	6409602.25      
 6243            	304618.55       	6409218.09      
 6243            	304614.55       	6409221.97      
 6244            	304612.85       	6409224.09      
 6244            	304502.20       	6409334.79      
 6245            	304502.14       	6409343.95      
 6245            	304531.83       	6409374.55      
 6248            	304535.61       	6409378.96      
 6248            	304563.71       	6409406.87      
 6253            	306210.86       	6410599.82      
 6253            	306206.73       	6410604.64      
 6254            	306204.80       	6410605.84      
 6254            	306187.23       	6410623.77      
 6255            	306179.48       	6410624.81      
 6255            	306088.43       	6410552.30      
 6255            	306041.57       	6410506.57      
 6258            	305991.33       	6410457.02      
 6258            	305987.38       	6410463.08      
 6259            	305985.09       	6410466.48      
 6259            	305934.75       	6410547.10      
 6261            	305929.76       	6410552.69      
 6261            	305925.53       	6410558.52      
 6262            	305881.66       	6410349.22      
 6262            	305873.73       	6410358.51      
 6263            	305871.73       	6410360.77      
 6263            	305790.90       	6410456.59      
 6264            	305369.17       	6410306.40      
 6264            	305390.72       	6410322.28      
 6265            	305394.16       	6410324.29      
 6265            	305399.04       	6410328.02      
 6266            	305401.05       	6410329.45      
 6266            	305459.30       	6410373.50      
 6267            	305462.60       	6410376.95      
 6267            	305496.18       	6410402.49      
 6268            	305499.19       	6410404.35      
 6268            	305532.05       	6410429.60      
 6269            	305556.23       	6410446.58      
 6269            	305570.64       	6410457.01      
 6270            	305573.96       	6410459.21      
 6270            	305578.25       	6410462.38      
 6271            	305580.54       	6410463.97      
 6271            	305609.11       	6410483.60      
 6272            	305535.75       	6410432.25      
 6272            	305552.91       	6410444.13      
 6273            	304951.60       	6409549.54      
 6273            	305026.48       	6409660.29      
 6274            	305032.54       	6409665.67      
 6274            	305039.26       	6409674.41      
 6275            	305049.58       	6409682.03      
 6275            	305039.71       	6409694.37      
 6276            	305008.32       	6409714.32      
 6276            	304982.77       	6409757.81      
 6277            	304986.13       	6409773.51      
 6277            	305046.21       	6409812.51      
 6279            	305018.94       	6409719.16      
 6279            	305051.66       	6409739.11      
 6280            	305056.25       	6409741.12      
 6280            	305064.57       	6409746.57      
 6281            	305074.76       	6409743.27      
 6281            	305116.44       	6409678.67      
 6282            	305120.47       	6409672.62      
 6282            	305136.62       	6409647.96      
 6282            	305162.62       	6409630.02      
 6283            	305164.88       	6409626.68      
 6283            	305166.83       	6409625.53      
 6284            	305306.16       	6409785.24      
 6284            	305303.75       	6409789.11      
 6285            	305302.43       	6409791.46      
 6285            	305267.11       	6409848.90      
 6286            	305265.14       	6409852.82      
 6286            	305259.33       	6409860.83      
 6287            	305257.62       	6409864.19      
 6287            	305252.70       	6409872.05      
 6288            	305251.30       	6409874.62      
 6288            	305218.88       	6409927.79      
 6289            	305216.89       	6409930.94      
 6289            	305206.15       	6409948.09      
 6290            	305156.45       	6410053.50      
 6290            	305161.49       	6410045.00      
 6292            	305165.40       	6410038.68      
 6292            	305206.47       	6409969.51      
 6293            	305218.67       	6410095.82      
 6293            	305222.68       	6410090.37      
 6295            	305228.28       	6410082.48      
 6295            	305271.61       	6410011.74      
 6296            	305255.63       	6409865.30      
 6296            	305334.90       	6409914.90      
 6297            	305339.02       	6409917.77      
 6297            	305348.89       	6409922.61      
 6298            	305351.93       	6409924.22      
 6298            	305431.90       	6409973.10      
 6299            	305434.68       	6409975.33      
 6299            	305444.44       	6409981.52      
 6300            	305446.74       	6409983.24      
 6300            	305524.55       	6410031.12      
 6301            	305527.76       	6410032.87      
 6301            	305562.38       	6410058.49      
 6302            	305565.32       	6410060.69      
 6302            	305618.45       	6410094.97      
 6303            	305627.78       	6410091.15      
 6303            	305660.77       	6410112.16      
 6303            	305685.09       	6410133.17      
 6303            	305704.78       	6410152.54      
 6304            	305707.65       	6410156.80      
 6304            	305708.24       	6410159.45      
 6305            	305709.19       	6410161.13      
 6305            	305712.42       	6410163.93      
 6306            	305715.00       	6410165.54      
 6306            	305720.95       	6410170.54      
 6307            	305504.93       	6410292.68      
 6307            	305505.55       	6410291.59      
 6307            	305520.35       	6410269.19      
 6308            	305523.40       	6410263.45      
 6308            	305564.65       	6410196.91      
 6309            	305567.68       	6410193.01      
 6309            	305571.53       	6410187.03      
 6313            	305618.72       	6410109.18      
 6313            	305623.89       	6410101.18      
 6314            	305598.86       	6410352.87      
 6314            	305660.09       	6410258.66      
 6315            	305665.87       	6410248.02      
 6315            	305713.34       	6410174.59      
 6316            	305570.39       	6410208.39      
 6316            	305646.97       	6410256.63      
 6317            	306495.57       	6410988.48      
 6317            	306504.81       	6410994.13      
 6318            	306506.92       	6410995.46      
 6318            	306520.24       	6411005.92      
 6318            	306607.33       	6411063.17      
 6318            	306699.59       	6411097.60      
 6318            	306770.76       	6411104.20      
 6318            	306915.37       	6411145.47      
 6319            	306918.38       	6411146.21      
 6319            	306927.20       	6411149.81      
 6322            	304912.84       	6409953.52      
 6322            	304927.23       	6409932.93      
 6323            	303988.56       	6409001.56      
 6323            	303942.82       	6409049.17      
 6330            	305644.77       	6410172.38      
 6330            	305664.63       	6410141.94      
 6331            	305467.23       	6410143.72      
 6331            	305552.66       	6410195.63      
 6335            	305573.43       	6410182.36      
 6336            	305616.69       	6410113.11      
 6339            	305596.66       	6410150.75      
 6339            	305636.13       	6410174.49      
 6340            	305640.46       	6410177.11      
 6340            	305677.45       	6410200.36      
 6342            	305289.70       	6410017.34      
 6342            	305292.24       	6410011.53      
 6344            	305208.41       	6409957.01      
 6344            	305202.69       	6409953.83      
 6345            	305439.08       	6409973.10      
 6345            	305440.39       	6409970.93      
 6348            	305442.35       	6409968.98      
 6348            	305448.79       	6409958.00      
 6349            	305441.06       	6409950.75      
 6349            	305445.79       	6409942.92      
 6350            	305450.10       	6409946.86      
 6350            	305481.13       	6409965.21      
 6351            	305476.37       	6409906.94      
 6351            	305511.51       	6409927.75      
 6352            	305318.27       	6409534.93      
 6352            	305322.43       	6409534.84      
 6353            	305211.45       	6409373.71      
 6353            	305273.46       	6409466.71      
 6354            	305276.16       	6409470.33      
 6354            	305305.98       	6409518.29      
 6354            	305314.51       	6409536.89      
 6373            	305564.75       	6409601.49      
 6378            	305503.59       	6409630.01      
 6405            	305278.07       	6409754.58      
 6408            	305092.33       	6409519.43      
 6410            	305171.27       	6409497.74      
 6410            	305156.30       	6409508.07      
 6411            	305152.07       	6409510.70      
 6411            	305125.66       	6409529.21      
 6421            	305251.91       	6409962.28      
 6421            	305287.10       	6409990.19      
 6423            	305343.20       	6409928.61      
 6423            	305305.70       	6409987.90      
 6424            	305303.29       	6409991.17      
 6424            	305293.60       	6410006.49      
 6431            	304905.00       	6409961.50      
 6431            	304943.70       	6409989.60      
 6432            	304947.42       	6409991.92      
 6432            	305303.23       	6410258.62      
 6433            	305308.43       	6410262.43      
 6433            	305349.48       	6410293.08      
 6434            	305353.11       	6410295.50      
 6434            	305360.35       	6410300.98      
 6435            	305363.60       	6410302.74      
 6435            	305366.57       	6410305.16      
 T2-A            	304590.80       	6408452.05      

[LABELS]
;X-Coord           Y-Coord          Label & Anchor Node
 305417.34        6409210.78       "Trecho 5240 fechado"                 
 305541.28        6409613.29       "Trecho 6379 fechado"                 
 305539.18        6409605.03       "Trecho 6375 fechado"                 
 305077.01        6409527.58       "Trecho 6408 fechado"                 
 305441.73        6409973.66       "Trecho 6345 fechado"                 
 305135.74        6410051.73       "Trecho 4575 fechado"                 
 306536.76        6410696.38       "FECHADA"                 
 306532.81        6410692.65       "BOOSTER EL CERRRO"                 
 306608.74        6410642.31       "MONIT. PRESSÃO"                 
 306573.27        6410926.67       "BELLA VISTA"                 
 306649.86        6410868.68       "EL DERRO"                 
 306710.28        6411145.78       "REGIÃO NUVERA ESPERANÇA"                 
 305041.88        6409893.86       "PONTO MENOR 10MCA"                 
 304784.25        6409544.18       "PRESSÃO ALTA"                 
 304928.08        6409923.75       "VRP32"                 
 304518.12        6408670.00       "COTA MENOR 1,5M"                 
 304518.48        6408671.51       "VRP 33"                 
 305851.47        6410211.28       "VRP 65"                 
 305121.24        6409559.55       "TRECHO FECHADO"                 
 305121.34        6409559.00       "VRP37"                 

[BACKDROP]
 DIMENSIONS     	303779.63       	6408306.66      	307237.68       	6411420.42      
 UNITS          	None
 FILE           	
 OFFSET         	0.00            	0.00            

[END]
